archetype_id,group,parameter,value,value_type,unit,notes,sources
AT_SFH_0-1945,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",784750,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1481657,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_0-1945,Meta,Share of period dwellings,0.52964350048599995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_0-1945,Meta,Useful floor area,47.002000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_0-1945,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_0-1945,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_0-1945,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_0-1945,Geometry,Volume-to-surface ratio,1.2889999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_0-1945,Geometry,A/V ratio,0.77600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_0-1945,Geometry,Net floor area per dwelling,59.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_0-1945,Geometry,Building footprint / ground area,74.900000000000006,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_0-1945,Geometry,"Perimeter (external, estimated)",40.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_0-1945,Geometry,External wall area (gross),218.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_0-1945,Geometry,Window area,37.200000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_0-1945,Envelope,External wall U-value,1.1910000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_0-1945,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_0-1945,Envelope,Roof U-value,0.623,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_0-1945,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_0-1945,Envelope,Floor/Slab U-value,0.77600000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,375.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_0-1945,Windows,Window Uw (whole window),1.4650000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_0-1945,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_0-1945,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_0-1945,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_0-1945,Heating system,COP / seasonal efficiency,0.72,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_0-1945,Heating system,Useful energy demand - space heating,195.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_0-1945,Heating system,Final energy - space heating,259.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_0-1945,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.55000000000000004,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_0-1945,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_0-1945,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_0-1945,Cooling system,Useful energy demand - cooling,16.399999999999999,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_0-1945,Cooling system,Final energy - cooling,2.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_1946-1969,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",1009185,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1646106,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_1946-1969,Meta,Share of period dwellings,0.61307412766900005,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_1946-1969,Meta,Useful floor area,63.817999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_1946-1969,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1946-1969,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_1946-1969,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.2849999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_1946-1969,Geometry,A/V ratio,0.77800000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_1946-1969,Geometry,Net floor area per dwelling,63.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_1946-1969,Geometry,Building footprint / ground area,82.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",39.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_1946-1969,Geometry,External wall area (gross),212.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_1946-1969,Geometry,Window area,36.200000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_1946-1969,Envelope,External wall U-value,0.98599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_1946-1969,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1946-1969,Envelope,Roof U-value,0.58299999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_1946-1969,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1946-1969,Envelope,Floor/Slab U-value,0.84,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,349.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_1946-1969,Windows,Window Uw (whole window),1.5820000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_1946-1969,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_1946-1969,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_1946-1969,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_1946-1969,Heating system,Useful energy demand - space heating,165.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_1946-1969,Heating system,Final energy - space heating,219.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_1946-1969,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_1946-1969,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_1946-1969,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_1946-1969,Cooling system,Useful energy demand - cooling,21.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_1946-1969,Cooling system,Final energy - cooling,3.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_1970-1979,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",628387,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",914355,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_1970-1979,Meta,Share of period dwellings,0.68724620087400001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_1970-1979,Meta,Useful floor area,41.207999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_1970-1979,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1970-1979,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_1970-1979,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.325,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_1970-1979,Geometry,A/V ratio,0.755,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_1970-1979,Geometry,Net floor area per dwelling,65.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_1970-1979,Geometry,Building footprint / ground area,90.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",41.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_1970-1979,Geometry,External wall area (gross),225.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_1970-1979,Geometry,Window area,38.299999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_1970-1979,Envelope,External wall U-value,0.77500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_1970-1979,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1970-1979,Envelope,Roof U-value,0.38900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_1970-1979,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1970-1979,Envelope,Floor/Slab U-value,0.78500000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,313.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_1970-1979,Windows,Window Uw (whole window),1.627,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_1970-1979,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_1970-1979,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_1970-1979,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_1970-1979,Heating system,Useful energy demand - space heating,132.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_1970-1979,Heating system,Final energy - space heating,175.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_1970-1979,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.62,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_1970-1979,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_1970-1979,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_1970-1979,Cooling system,Useful energy demand - cooling,21.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_1970-1979,Cooling system,Final energy - cooling,3.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_1980-1989,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",492622,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",666319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_1980-1989,Meta,Share of period dwellings,0.73931855462600005,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_1980-1989,Meta,Useful floor area,34.936,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_1980-1989,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1980-1989,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_1980-1989,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.331,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_1980-1989,Geometry,A/V ratio,0.751,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_1980-1989,Geometry,Net floor area per dwelling,70.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_1980-1989,Geometry,Building footprint / ground area,91.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",42.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_1980-1989,Geometry,External wall area (gross),227.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_1980-1989,Geometry,Window area,38.700000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_1980-1989,Envelope,External wall U-value,0.59499999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_1980-1989,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1980-1989,Envelope,Roof U-value,0.28000000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_1980-1989,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1980-1989,Envelope,Floor/Slab U-value,0.56100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,249.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_1980-1989,Windows,Window Uw (whole window),1.5389999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_1980-1989,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_1980-1989,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_1980-1989,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_1980-1989,Heating system,Useful energy demand - space heating,99.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_1980-1989,Heating system,Final energy - space heating,132.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_1980-1989,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_1980-1989,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_1980-1989,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_1980-1989,Cooling system,Useful energy demand - cooling,23,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_1980-1989,Cooling system,Final energy - cooling,3.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_1990-1999,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",519960,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",779914,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_1990-1999,Meta,Share of period dwellings,0.666688891339,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_1990-1999,Meta,Useful floor area,36.305999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_1990-1999,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1990-1999,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_1990-1999,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.3260000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_1990-1999,Geometry,A/V ratio,0.754,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_1990-1999,Geometry,Net floor area per dwelling,69.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_1990-1999,Geometry,Building footprint / ground area,89.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",41.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_1990-1999,Geometry,External wall area (gross),225,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_1990-1999,Geometry,Window area,38.299999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_1990-1999,Envelope,External wall U-value,0.45100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_1990-1999,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1990-1999,Envelope,Roof U-value,0.26300000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_1990-1999,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1990-1999,Envelope,Floor/Slab U-value,0.44600000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,202.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_1990-1999,Windows,Window Uw (whole window),1.4119999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_1990-1999,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_1990-1999,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_1990-1999,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.87,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_1990-1999,Heating system,Useful energy demand - space heating,86.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_1990-1999,Heating system,Final energy - space heating,114.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_1990-1999,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_1990-1999,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_1990-1999,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_1990-1999,Cooling system,Useful energy demand - cooling,16.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_1990-1999,Cooling system,Final energy - cooling,2.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_2000-2010,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",245784,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",434242,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_2000-2010,Meta,Share of period dwellings,0.56600697307000003,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_2000-2010,Meta,Useful floor area,15.33,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_2000-2010,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_2000-2010,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_2000-2010,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_2000-2010,Geometry,A/V ratio,0.75800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_2000-2010,Geometry,Net floor area per dwelling,62.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_2000-2010,Geometry,Building footprint / ground area,87.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",41.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_2000-2010,Geometry,External wall area (gross),222.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_2000-2010,Geometry,Window area,37.799999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_2000-2010,Envelope,External wall U-value,0.35399999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_2000-2010,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2000-2010,Envelope,Roof U-value,0.188,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_2000-2010,Envelope,Roof - Stratigraphy,High-performance insulated roof construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2000-2010,Envelope,Floor/Slab U-value,0.35699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,156.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_2000-2010,Windows,Window Uw (whole window),1.149,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_2000-2010,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_2000-2010,Windows,Glazing description,Low-e double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_2000-2010,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_2000-2010,Heating system,Useful energy demand - space heating,70.400000000000006,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_2000-2010,Heating system,Final energy - space heating,93.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_2000-2010,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_2000-2010,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_2000-2010,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
