archetype_id,group,parameter,value,value_type,unit,notes,sources
AT_SFH_2000-2010,Cooling system,Useful energy demand - cooling,21.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_2000-2010,Cooling system,Final energy - cooling,3.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_SFH_2011-now,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
AT_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",66013,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",138319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_SFH_2011-now,Meta,Share of period dwellings,0.47725185983099999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_SFH_2011-now,Meta,Useful floor area,3.8620000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_SFH_2011-now,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_2011-now,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_SFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_SFH_2011-now,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_SFH_2011-now,Geometry,Volume-to-surface ratio,1.319,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_SFH_2011-now,Geometry,A/V ratio,0.75800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_SFH_2011-now,Geometry,Net floor area per dwelling,58.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_SFH_2011-now,Geometry,Building footprint / ground area,87.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_SFH_2011-now,Geometry,"Perimeter (external, estimated)",41,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_SFH_2011-now,Geometry,External wall area (gross),221.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_SFH_2011-now,Geometry,Window area,37.700000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_SFH_2011-now,Envelope,External wall U-value,0.23799999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_SFH_2011-now,Envelope,External wall - Stratigraphy,High-performance insulated wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2011-now,Envelope,Roof U-value,0.13800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_SFH_2011-now,Envelope,Roof - Stratigraphy,High-performance insulated roof construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2011-now,Envelope,Floor/Slab U-value,0.251,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,113.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_SFH_2011-now,Windows,Window Uw (whole window),0.94099999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_SFH_2011-now,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_SFH_2011-now,Windows,Glazing description,Low-e double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_SFH_2011-now,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_SFH_2011-now,Heating system,COP / seasonal efficiency,0.95,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_SFH_2011-now,Heating system,Useful energy demand - space heating,50.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_SFH_2011-now,Heating system,Final energy - space heating,66.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_SFH_2011-now,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_SFH_2011-now,DHW,Useful energy demand - DHW,13.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_SFH_2011-now,DHW,Final energy - DHW,20.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_SFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_SFH_2011-now,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_SFH_2011-now,Cooling system,Useful energy demand - cooling,25.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_SFH_2011-now,Cooling system,Final energy - cooling,4.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_0-1945,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",280857,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1481657,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_0-1945,Meta,Share of period dwellings,0.189556017351,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_0-1945,Meta,Useful floor area,16.821999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_0-1945,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_0-1945,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_0-1945,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_0-1945,Geometry,Volume-to-surface ratio,2.1669999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_0-1945,Geometry,A/V ratio,0.46100000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_0-1945,Geometry,Net floor area per dwelling,59.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_0-1945,Geometry,Building footprint / ground area,183.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_0-1945,Geometry,"Perimeter (external, estimated)",71,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_0-1945,Geometry,External wall area (gross),575,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_0-1945,Geometry,Window area,97.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_0-1945,Envelope,External wall U-value,1.403,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_0-1945,Envelope,External wall - Stratigraphy,Uninsulated masonry / massive wall typical of older Austrian dwellings; equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_0-1945,Envelope,Roof U-value,0.74099999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_0-1945,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_0-1945,Envelope,Floor/Slab U-value,0.91900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1143.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_0-1945,Windows,Window Uw (whole window),1.7330000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_0-1945,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_0-1945,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_0-1945,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_0-1945,Heating system,COP / seasonal efficiency,0.72,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_0-1945,Heating system,Useful energy demand - space heating,154.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_0-1945,Heating system,Final energy - space heating,205.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_0-1945,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.55000000000000004,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_0-1945,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_0-1945,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_0-1945,Cooling system,Useful energy demand - cooling,8.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_0-1945,Cooling system,Final energy - cooling,1.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_1946-1969,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",239862,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1646106,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_1946-1969,Meta,Share of period dwellings,0.145714796009,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_1946-1969,Meta,Useful floor area,15.167999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_1946-1969,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1946-1969,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_1946-1969,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_1946-1969,Geometry,Volume-to-surface ratio,1.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_1946-1969,Geometry,A/V ratio,0.51,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_1946-1969,Geometry,Net floor area per dwelling,63.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_1946-1969,Geometry,Building footprint / ground area,163.80000000000001,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",57.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_1946-1969,Geometry,External wall area (gross),464.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_1946-1969,Geometry,Window area,79,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_1946-1969,Envelope,External wall U-value,1.1479999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_1946-1969,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1946-1969,Envelope,Roof U-value,0.68100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_1946-1969,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1946-1969,Envelope,Floor/Slab U-value,0.98399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,862.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_1946-1969,Windows,Window Uw (whole window),1.8560000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_1946-1969,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_1946-1969,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_1946-1969,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_1946-1969,Heating system,Useful energy demand - space heating,132.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_1946-1969,Heating system,Final energy - space heating,176,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_1946-1969,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_1946-1969,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_1946-1969,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_1946-1969,Cooling system,Useful energy demand - cooling,13.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_1946-1969,Cooling system,Final energy - cooling,2.2000000000000002,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_1970-1979,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",93228,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",914355,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_1970-1979,Meta,Share of period dwellings,0.101960398314,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_1970-1979,Meta,Useful floor area,6.1139999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_1970-1979,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1970-1979,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_1970-1979,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.0510000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_1970-1979,Geometry,A/V ratio,0.48799999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_1970-1979,Geometry,Net floor area per dwelling,65.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_1970-1979,Geometry,Building footprint / ground area,188.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",62.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_1970-1979,Geometry,External wall area (gross),506.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_1970-1979,Geometry,Window area,86.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_1970-1979,Envelope,External wall U-value,1.06,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_1970-1979,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1970-1979,Envelope,Roof U-value,0.52900000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_1970-1979,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1970-1979,Envelope,Floor/Slab U-value,1.0609999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with no or limited insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,936.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_1970-1979,Windows,Window Uw (whole window),2.2109999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_1970-1979,Windows,g-value,0.7,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_1970-1979,Windows,Glazing description,Conventional double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_1970-1979,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_1970-1979,Heating system,Useful energy demand - space heating,124.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_1970-1979,Heating system,Final energy - space heating,165.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_1970-1979,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.62,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_1970-1979,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_1970-1979,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_1970-1979,Cooling system,Useful energy demand - cooling,12.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_1970-1979,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_1980-1989,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",86206,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",666319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_1980-1989,Meta,Share of period dwellings,0.129376469829,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_1980-1989,Meta,Useful floor area,6.1139999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_1980-1989,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1980-1989,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_1980-1989,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.06,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_1980-1989,Geometry,A/V ratio,0.48499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_1980-1989,Geometry,Net floor area per dwelling,70.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_1980-1989,Geometry,Building footprint / ground area,191.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",63.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_1980-1989,Geometry,External wall area (gross),510.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_1980-1989,Geometry,Window area,86.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_1980-1989,Envelope,External wall U-value,0.89700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_1980-1989,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1980-1989,Envelope,Roof U-value,0.42,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_1980-1989,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1980-1989,Envelope,Floor/Slab U-value,0.84099999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,825.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_1980-1989,Windows,Window Uw (whole window),2.351,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_1980-1989,Windows,g-value,0.7,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_1980-1989,Windows,Glazing description,Conventional double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_1980-1989,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_1980-1989,Heating system,Useful energy demand - space heating,108.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_1980-1989,Heating system,Final energy - space heating,143.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_1980-1989,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_1980-1989,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_1980-1989,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_1980-1989,Cooling system,Useful energy demand - cooling,12.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_1980-1989,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_1990-1999,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",143864,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",779914,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_1990-1999,Meta,Share of period dwellings,0.18446136368900001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_1990-1999,Meta,Useful floor area,10.045,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_1990-1999,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1990-1999,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_1990-1999,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.0329999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_1990-1999,Geometry,A/V ratio,0.49199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_1990-1999,Geometry,Net floor area per dwelling,69.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_1990-1999,Geometry,Building footprint / ground area,182,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",61.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_1990-1999,Geometry,External wall area (gross),498,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_1990-1999,Geometry,Window area,84.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_1990-1999,Envelope,External wall U-value,0.67300000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_1990-1999,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1990-1999,Envelope,Roof U-value,0.39100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_1990-1999,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1990-1999,Envelope,Floor/Slab U-value,0.66600000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,648.79999999999995,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_1990-1999,Windows,Window Uw (whole window),2.1059999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_1990-1999,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_1990-1999,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_1990-1999,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.87,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_1990-1999,Heating system,Useful energy demand - space heating,92.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
