archetype_id,group,parameter,value,value_type,unit,notes,sources
AT_MFH_1990-1999,Heating system,Final energy - space heating,123.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_1990-1999,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_1990-1999,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_1990-1999,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_1990-1999,Cooling system,Useful energy demand - cooling,9.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_1990-1999,Cooling system,Final energy - cooling,1.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_2000-2010,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",79090,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",434242,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_2000-2010,Meta,Share of period dwellings,0.18213346475,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_2000-2010,Meta,Useful floor area,4.9329999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_2000-2010,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_2000-2010,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_2000-2010,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.032,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_2000-2010,Geometry,A/V ratio,0.49199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_2000-2010,Geometry,Net floor area per dwelling,62.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_2000-2010,Geometry,Building footprint / ground area,181.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",61.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_2000-2010,Geometry,External wall area (gross),497.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_2000-2010,Geometry,Window area,84.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_2000-2010,Envelope,External wall U-value,0.48699999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_2000-2010,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2000-2010,Envelope,Roof U-value,0.255,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_2000-2010,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2000-2010,Envelope,Floor/Slab U-value,0.49199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,470.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_2000-2010,Windows,Window Uw (whole window),1.581,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_2000-2010,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_2000-2010,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_2000-2010,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_2000-2010,Heating system,Useful energy demand - space heating,67.900000000000006,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_2000-2010,Heating system,Final energy - space heating,90.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_2000-2010,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_2000-2010,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_2000-2010,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_2000-2010,Cooling system,Useful energy demand - cooling,13.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_2000-2010,Cooling system,Final energy - cooling,2.2000000000000002,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_MFH_2011-now,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
AT_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",31350,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",138319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_MFH_2011-now,Meta,Share of period dwellings,0.22664999023999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_MFH_2011-now,Meta,Useful floor area,1.8340000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_MFH_2011-now,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_2011-now,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_MFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_MFH_2011-now,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_MFH_2011-now,Geometry,Volume-to-surface ratio,2.032,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_MFH_2011-now,Geometry,A/V ratio,0.49199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_MFH_2011-now,Geometry,Net floor area per dwelling,58.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_MFH_2011-now,Geometry,Building footprint / ground area,181.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_MFH_2011-now,Geometry,"Perimeter (external, estimated)",61.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_MFH_2011-now,Geometry,External wall area (gross),497.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_MFH_2011-now,Geometry,Window area,84.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_MFH_2011-now,Envelope,External wall U-value,0.25900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_MFH_2011-now,Envelope,External wall - Stratigraphy,High-performance insulated wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2011-now,Envelope,Roof U-value,0.15,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_MFH_2011-now,Envelope,Roof - Stratigraphy,High-performance insulated roof construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2011-now,Envelope,Floor/Slab U-value,0.27300000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,270.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_MFH_2011-now,Windows,Window Uw (whole window),1.0229999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_MFH_2011-now,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_MFH_2011-now,Windows,Glazing description,Low-e double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_MFH_2011-now,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_MFH_2011-now,Heating system,COP / seasonal efficiency,0.95,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_MFH_2011-now,Heating system,Useful energy demand - space heating,40.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_MFH_2011-now,Heating system,Final energy - space heating,53.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_MFH_2011-now,DHW,System type,central oil combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_MFH_2011-now,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_MFH_2011-now,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_MFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_MFH_2011-now,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_MFH_2011-now,Cooling system,Useful energy demand - cooling,16.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_MFH_2011-now,Cooling system,Final energy - cooling,2.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_0-1945,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_0-1945,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",416050,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",1481657,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_0-1945,Meta,Share of period dwellings,0.28080048216300002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_0-1945,Meta,Useful floor area,19.167000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_0-1945,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_0-1945,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_0-1945,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_0-1945,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_0-1945,Geometry,Volume-to-surface ratio,2.9609999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_0-1945,Geometry,A/V ratio,0.33800000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_0-1945,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_0-1945,Geometry,Building footprint / ground area,389.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_0-1945,Geometry,"Perimeter (external, estimated)",109.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_0-1945,Geometry,External wall area (gross),1179.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_0-1945,Geometry,Window area,200.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_0-1945,Envelope,External wall U-value,1.4379999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_0-1945,Envelope,External wall - Stratigraphy,Uninsulated masonry / massive wall typical of older Austrian dwellings; equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_0-1945,Envelope,Roof U-value,0.77,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_0-1945,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_0-1945,Envelope,Floor/Slab U-value,0.94799999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2434.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_0-1945,Windows,Window Uw (whole window),1.7849999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_0-1945,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_0-1945,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_0-1945,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_0-1945,Heating system,COP / seasonal efficiency,0.72,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_0-1945,Heating system,Useful energy demand - space heating,117.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_0-1945,Heating system,Final energy - space heating,155.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_0-1945,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.55000000000000004,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_0-1945,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_0-1945,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_0-1945,Cooling system,Useful energy demand - cooling,5.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_0-1945,Cooling system,Final energy - cooling,0.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_1946-1969,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1946-1969,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",397060,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",1646106,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_1946-1969,Meta,Share of period dwellings,0.241211683816,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_1946-1969,Meta,Useful floor area,18.292000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_1946-1969,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1946-1969,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_1946-1969,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_1946-1969,Geometry,Volume-to-surface ratio,2.7269999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_1946-1969,Geometry,A/V ratio,0.36699999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_1946-1969,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_1946-1969,Geometry,Building footprint / ground area,372.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_1946-1969,Geometry,"Perimeter (external, estimated)",91.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_1946-1969,Geometry,External wall area (gross),989.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_1946-1969,Geometry,Window area,168.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_1946-1969,Envelope,External wall U-value,0.97299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_1946-1969,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_1946-1969,Envelope,Roof U-value,0.58699999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_1946-1969,Envelope,Roof - Stratigraphy,Roof with limited/intermediate insulation; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1946-1969,Envelope,Floor/Slab U-value,0.88,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1622.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_1946-1969,Windows,Window Uw (whole window),1.651,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_1946-1969,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_1946-1969,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_1946-1969,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_1946-1969,Heating system,Useful energy demand - space heating,82.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_1946-1969,Heating system,Final energy - space heating,109.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_1946-1969,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_1946-1969,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_1946-1969,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_1946-1969,Cooling system,Useful energy demand - cooling,9.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_1946-1969,Cooling system,Final energy - cooling,1.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_1970-1979,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1970-1979,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",192739,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",914355,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_1970-1979,Meta,Share of period dwellings,0.210792307145,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_1970-1979,Meta,Useful floor area,8.8789999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_1970-1979,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1970-1979,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_1970-1979,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_1970-1979,Geometry,Volume-to-surface ratio,2.8439999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_1970-1979,Geometry,A/V ratio,0.35199999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_1970-1979,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_1970-1979,Geometry,Building footprint / ground area,426.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_1970-1979,Geometry,"Perimeter (external, estimated)",99.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_1970-1979,Geometry,External wall area (gross),1073.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_1970-1979,Geometry,Window area,182.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_1970-1979,Envelope,External wall U-value,0.92300000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_1970-1979,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_1970-1979,Envelope,Roof U-value,0.46600000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_1970-1979,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1970-1979,Envelope,Floor/Slab U-value,0.93899999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1775.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_1970-1979,Windows,Window Uw (whole window),1.94,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_1970-1979,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_1970-1979,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_1970-1979,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_1970-1979,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_1970-1979,Heating system,Useful energy demand - space heating,78.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_1970-1979,Heating system,Final energy - space heating,104.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_1970-1979,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.62,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_1970-1979,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_1970-1979,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_1970-1979,Cooling system,Useful energy demand - cooling,8.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_1970-1979,Cooling system,Final energy - cooling,1.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_1980-1989,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1980-1989,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",87490,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",666319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_1980-1989,Meta,Share of period dwellings,0.13130347476199999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_1980-1989,Meta,Useful floor area,4.0309999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_1980-1989,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1980-1989,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_1980-1989,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_1980-1989,Geometry,Volume-to-surface ratio,2.8650000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_1980-1989,Geometry,A/V ratio,0.34899999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_1980-1989,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_1980-1989,Geometry,Building footprint / ground area,437.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_1980-1989,Geometry,"Perimeter (external, estimated)",100.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_1980-1989,Geometry,External wall area (gross),1090,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_1980-1989,Geometry,Window area,185.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_1980-1989,Envelope,External wall U-value,0.84699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_1980-1989,Envelope,External wall - Stratigraphy,Masonry wall with limited/partial insulation; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_1980-1989,Envelope,Roof U-value,0.40100000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_1980-1989,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1980-1989,Envelope,Floor/Slab U-value,0.80100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1696.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_1980-1989,Windows,Window Uw (whole window),2.1800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
