archetype_id,group,parameter,value,value_type,unit,notes,sources
AT_AB_1980-1989,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_1980-1989,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_1980-1989,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_1980-1989,Heating system,Useful energy demand - space heating,73.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_1980-1989,Heating system,Final energy - space heating,97.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_1980-1989,DHW,System type,central oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_1980-1989,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_1980-1989,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_1980-1989,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_1980-1989,Cooling system,Useful energy demand - cooling,8.1999999999999993,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_1980-1989,Cooling system,Final energy - cooling,1.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_1990-1999,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1990-1999,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",116090,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",779914,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_1990-1999,Meta,Share of period dwellings,0.14884974497199999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_1990-1999,Meta,Useful floor area,5.3479999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_1990-1999,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1990-1999,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_1990-1999,Geometry,Volume-to-surface ratio,2.831,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_1990-1999,Geometry,A/V ratio,0.35299999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_1990-1999,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_1990-1999,Geometry,Building footprint / ground area,418,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_1990-1999,Geometry,"Perimeter (external, estimated)",98.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_1990-1999,Geometry,External wall area (gross),1065,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_1990-1999,Geometry,Window area,181,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_1990-1999,Envelope,External wall U-value,0.65100000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_1990-1999,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_1990-1999,Envelope,Roof U-value,0.379,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_1990-1999,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1990-1999,Envelope,Floor/Slab U-value,0.64400000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1372.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_1990-1999,Windows,Window Uw (whole window),2.0390000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_1990-1999,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_1990-1999,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_1990-1999,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_1990-1999,Heating system,COP / seasonal efficiency,0.87,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_1990-1999,Heating system,Useful energy demand - space heating,65.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_1990-1999,Heating system,Final energy - space heating,86.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_1990-1999,DHW,System type,central oil condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_1990-1999,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_1990-1999,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_1990-1999,Cooling system,Useful energy demand - cooling,6.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_1990-1999,Cooling system,Final energy - cooling,1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_2000-2010,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2000-2010,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",109368,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",434242,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_2000-2010,Meta,Share of period dwellings,0.25185956218,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_2000-2010,Meta,Useful floor area,5.0380000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_2000-2010,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_2000-2010,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_2000-2010,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_2000-2010,Geometry,Volume-to-surface ratio,2.827,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_2000-2010,Geometry,A/V ratio,0.35399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_2000-2010,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_2000-2010,Geometry,Building footprint / ground area,415.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_2000-2010,Geometry,"Perimeter (external, estimated)",98.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_2000-2010,Geometry,External wall area (gross),1062,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_2000-2010,Geometry,Window area,180.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_2000-2010,Envelope,External wall U-value,0.47699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_2000-2010,Envelope,External wall - Stratigraphy,Insulated masonry or composite wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_2000-2010,Envelope,Roof U-value,0.251,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_2000-2010,Envelope,Roof - Stratigraphy,Insulated roof/attic construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_2000-2010,Envelope,Floor/Slab U-value,0.48099999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1004,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_2000-2010,Windows,Window Uw (whole window),1.5449999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_2000-2010,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_2000-2010,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_2000-2010,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_2000-2010,Heating system,Useful energy demand - space heating,49.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_2000-2010,Heating system,Final energy - space heating,65.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_2000-2010,DHW,System type,central oil condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_2000-2010,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_2000-2010,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_2000-2010,Cooling system,Useful energy demand - cooling,9.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_2000-2010,Cooling system,Final energy - cooling,1.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
AT_AB_2011-now,Meta,Country,Austria,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2011-now,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
AT_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Austria sheet
AT_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",40956,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
AT_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",138319,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
AT_AB_2011-now,Meta,Share of period dwellings,0.29609814992900002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
AT_AB_2011-now,Meta,Useful floor area,1.887,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
AT_AB_2011-now,Meta,Notes,Generated as a 21-sheet Austrian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
AT_AB_2011-now,Climate,HDD,3317,number,HDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_2011-now,Climate,CDD,30,number,CDD,Austrian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
AT_AB_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Austria includes temperate oceanic/continental Alpine-influenced climates; national archetype uses a representative mixed class.,Assumption / national climate classification
AT_AB_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
AT_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
AT_AB_2011-now,Geometry,Volume-to-surface ratio,2.827,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
AT_AB_2011-now,Geometry,A/V ratio,0.35399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
AT_AB_2011-now,Geometry,Net floor area per dwelling,46.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
AT_AB_2011-now,Geometry,Building footprint / ground area,415.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
AT_AB_2011-now,Geometry,"Perimeter (external, estimated)",98.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
AT_AB_2011-now,Geometry,External wall area (gross),1061.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
AT_AB_2011-now,Geometry,Window area,180.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
AT_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
AT_AB_2011-now,Envelope,External wall U-value,0.27200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
AT_AB_2011-now,Envelope,External wall - Stratigraphy,High-performance insulated wall; equivalent Austrian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
AT_AB_2011-now,Envelope,Roof U-value,0.158,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
AT_AB_2011-now,Envelope,Roof - Stratigraphy,High-performance insulated roof construction; period-typical Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_2011-now,Envelope,Floor/Slab U-value,0.28799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
AT_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,Insulated slab or floor over basement; equivalent Austrian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
AT_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
AT_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,619.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
AT_AB_2011-now,Windows,Window Uw (whole window),1.077,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
AT_AB_2011-now,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
AT_AB_2011-now,Windows,Glazing description,Low-e double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
AT_AB_2011-now,Heating system,System type,central oil condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
AT_AB_2011-now,Heating system,COP / seasonal efficiency,0.95,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
AT_AB_2011-now,Heating system,Useful energy demand - space heating,33.700000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
AT_AB_2011-now,Heating system,Final energy - space heating,44.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
AT_AB_2011-now,DHW,System type,central oil condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
AT_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
AT_AB_2011-now,DHW,Useful energy demand - DHW,17.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
AT_AB_2011-now,DHW,Final energy - DHW,25.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
AT_AB_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
AT_AB_2011-now,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
AT_AB_2011-now,Cooling system,Useful energy demand - cooling,11.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
AT_AB_2011-now,Cooling system,Final energy - cooling,1.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
AT_AB_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
AT_AB_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
AT_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
AT_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
AT_AB_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
