archetype_id,group,parameter,value,value_type,unit,notes,sources
BE_SFH_0-1945,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",192494,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",710139,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_0-1945,Meta,Share of period dwellings,0.27106483628957961,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_0-1945,Meta,Useful floor area,14.093999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_0-1945,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_0-1945,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_0-1945,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_0-1945,Geometry,Volume-to-surface ratio,1.246,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_0-1945,Geometry,A/V ratio,0.80200000000000005,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_0-1945,Geometry,Net floor area per dwelling,73.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_0-1945,Geometry,Building footprint / ground area,80.599999999999994,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_0-1945,Geometry,"Perimeter (external, estimated)",38.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_0-1945,Geometry,External wall area (gross),157.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_0-1945,Geometry,Window area,12.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_0-1945,Envelope,External wall U-value,1.5349999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_0-1945,Envelope,External wall - Stratigraphy,Uninsulated masonry / cavity wall; period-typical Belgian envelope derived from MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_0-1945,Envelope,Roof U-value,1.349,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_0-1945,Envelope,Roof - Stratigraphy,Uninsulated or weakly insulated pitched/flat roof; period-typical construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_0-1945,Envelope,Floor/Slab U-value,0.79500000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with limited or no insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,441.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_0-1945,Windows,Window Uw (whole window),3.6949999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_0-1945,Windows,g-value,0.76,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_0-1945,Windows,Glazing description,Single / early double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_0-1945,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_0-1945,Heating system,COP / seasonal efficiency,0.65,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_0-1945,Heating system,Useful energy demand - space heating,263.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_0-1945,Heating system,Final energy - space heating,327.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_0-1945,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.55000000000000004,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_0-1945,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_0-1945,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_0-1945,Cooling system,Useful energy demand - cooling,2.2000000000000002,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_0-1945,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_SFH_1946-1969,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",93596,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1017976,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_1946-1969,Meta,Share of period dwellings,9.1943642476572468E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_1946-1969,Meta,Useful floor area,4.4589999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_1946-1969,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1946-1969,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_1946-1969,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.2490000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_1946-1969,Geometry,A/V ratio,0.80100000000000005,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_1946-1969,Geometry,Net floor area per dwelling,47.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_1946-1969,Geometry,Building footprint / ground area,81.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",39.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_1946-1969,Geometry,External wall area (gross),158.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_1946-1969,Geometry,Window area,12.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_1946-1969,Envelope,External wall U-value,1.532,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_1946-1969,Envelope,External wall - Stratigraphy,Uninsulated masonry / cavity wall; period-typical Belgian envelope derived from MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1946-1969,Envelope,Roof U-value,1.345,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_1946-1969,Envelope,Roof - Stratigraphy,Uninsulated or weakly insulated pitched/flat roof; period-typical construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1946-1969,Envelope,Floor/Slab U-value,0.79500000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with limited or no insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,443.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_1946-1969,Windows,Window Uw (whole window),3.681,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_1946-1969,Windows,g-value,0.76,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_1946-1969,Windows,Glazing description,Single / early double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_1946-1969,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_1946-1969,Heating system,Useful energy demand - space heating,262.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_1946-1969,Heating system,Final energy - space heating,326.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_1946-1969,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_1946-1969,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_1946-1969,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_1946-1969,Cooling system,Useful energy demand - cooling,2.2000000000000002,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_1946-1969,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_SFH_1970-1979,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",38353,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1160223,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_1970-1979,Meta,Share of period dwellings,3.305689704576819E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_1970-1979,Meta,Useful floor area,1.5609999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_1970-1979,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1970-1979,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_1970-1979,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.33,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_1970-1979,Geometry,A/V ratio,0.752,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_1970-1979,Geometry,Net floor area per dwelling,40.700000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_1970-1979,Geometry,Building footprint / ground area,111.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",45.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_1970-1979,Geometry,External wall area (gross),185.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_1970-1979,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_1970-1979,Envelope,External wall U-value,1.478,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_1970-1979,Envelope,External wall - Stratigraphy,Uninsulated masonry / cavity wall; period-typical Belgian envelope derived from MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1970-1979,Envelope,Roof U-value,1.2589999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_1970-1979,Envelope,Roof - Stratigraphy,Uninsulated or weakly insulated pitched/flat roof; period-typical construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1970-1979,Envelope,Floor/Slab U-value,0.78900000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with limited or no insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,530.29999999999995,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_1970-1979,Windows,Window Uw (whole window),3.363,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_1970-1979,Windows,g-value,0.76,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_1970-1979,Windows,Glazing description,Double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_1970-1979,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_1970-1979,Heating system,Useful energy demand - space heating,229.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_1970-1979,Heating system,Final energy - space heating,285.39999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_1970-1979,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.62,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_1970-1979,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_1970-1979,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_1970-1979,Cooling system,SEER,2.6,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_1970-1979,Cooling system,Useful energy demand - cooling,2.2999999999999998,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_1970-1979,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_SFH_1980-1989,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",28528,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1006360,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_1980-1989,Meta,Share of period dwellings,2.8347333138551679E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_1980-1989,Meta,Useful floor area,0.96399999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_1980-1989,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1980-1989,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_1980-1989,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.3340000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_1980-1989,Geometry,A/V ratio,0.75,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_1980-1989,Geometry,Net floor area per dwelling,33.799999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_1980-1989,Geometry,Building footprint / ground area,113.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",46.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_1980-1989,Geometry,External wall area (gross),186.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_1980-1989,Geometry,Window area,14.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_1980-1989,Envelope,External wall U-value,1.4610000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_1980-1989,Envelope,External wall - Stratigraphy,Uninsulated masonry / cavity wall; period-typical Belgian envelope derived from MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1980-1989,Envelope,Roof U-value,1.2430000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_1980-1989,Envelope,Roof - Stratigraphy,Uninsulated or weakly insulated pitched/flat roof; period-typical construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1980-1989,Envelope,Floor/Slab U-value,0.78800000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with limited or no insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,529.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_1980-1989,Windows,Window Uw (whole window),3.33,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_1980-1989,Windows,g-value,0.76,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_1980-1989,Windows,Glazing description,Double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_1980-1989,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_1980-1989,Heating system,Useful energy demand - space heating,226.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_1980-1989,Heating system,Final energy - space heating,281.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_1980-1989,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_1980-1989,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_1980-1989,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_1980-1989,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_1980-1989,Cooling system,Useful energy demand - cooling,2.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_1980-1989,Cooling system,Final energy - cooling,0.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_SFH_1990-1999,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",68956,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",975579,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_1990-1999,Meta,Share of period dwellings,7.0681917600380645E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_1990-1999,Meta,Useful floor area,3.2269999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_1990-1999,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1990-1999,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_1990-1999,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.327,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_1990-1999,Geometry,A/V ratio,0.753,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_1990-1999,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_1990-1999,Geometry,Building footprint / ground area,110,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",45.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_1990-1999,Geometry,External wall area (gross),184,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_1990-1999,Geometry,Window area,14.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_1990-1999,Envelope,External wall U-value,0.90600000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_1990-1999,Envelope,External wall - Stratigraphy,Cavity or masonry wall with limited insulation; equivalent layer calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1990-1999,Envelope,Roof U-value,0.77200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_1990-1999,Envelope,Roof - Stratigraphy,Roof with limited insulation; equivalent insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1990-1999,Envelope,Floor/Slab U-value,0.748,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with limited or no insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,358.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_1990-1999,Windows,Window Uw (whole window),2.6120000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_1990-1999,Windows,g-value,0.6,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_1990-1999,Windows,Glazing description,Double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_1990-1999,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_1990-1999,Heating system,Useful energy demand - space heating,152.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_1990-1999,Heating system,Final energy - space heating,189.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_1990-1999,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_1990-1999,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_1990-1999,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_1990-1999,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_1990-1999,Cooling system,Useful energy demand - cooling,4.5999999999999996,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_1990-1999,Cooling system,Final energy - cooling,1.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_SFH_2000-2010,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BE_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",226794,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",1054824,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_SFH_2000-2010,Meta,Share of period dwellings,0.21500637789929131,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_SFH_2000-2010,Meta,Useful floor area,11.840999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_SFH_2000-2010,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_2000-2010,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_SFH_2000-2010,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.3240000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_SFH_2000-2010,Geometry,A/V ratio,0.755,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_SFH_2000-2010,Geometry,Net floor area per dwelling,52.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_SFH_2000-2010,Geometry,Building footprint / ground area,107.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",44.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_SFH_2000-2010,Geometry,External wall area (gross),181.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_SFH_2000-2010,Geometry,Window area,14.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_SFH_2000-2010,Envelope,External wall U-value,0.626,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_SFH_2000-2010,Envelope,External wall - Stratigraphy,Masonry/cavity wall with moderate insulation; equivalent layer calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_SFH_2000-2010,Envelope,Roof U-value,0.53300000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_SFH_2000-2010,Envelope,Roof - Stratigraphy,Insulated roof; equivalent insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_2000-2010,Envelope,Floor/Slab U-value,0.59099999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,253.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_SFH_2000-2010,Windows,Window Uw (whole window),1.931,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_SFH_2000-2010,Windows,g-value,0.6,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_SFH_2000-2010,Windows,Glazing description,Double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_SFH_2000-2010,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_SFH_2000-2010,Heating system,Useful energy demand - space heating,105.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_SFH_2000-2010,Heating system,Final energy - space heating,131,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_SFH_2000-2010,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_SFH_2000-2010,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_SFH_2000-2010,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_SFH_2000-2010,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_SFH_2000-2010,Cooling system,Useful energy demand - cooling,6.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_SFH_2000-2010,Cooling system,Final energy - cooling,2.2999999999999998,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
