archetype_id,group,parameter,value,value_type,unit,notes,sources
BE_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_1990-1999,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BE_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",175774,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",975579,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_AB_1990-1999,Meta,Share of period dwellings,0.18017447219285501,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_AB_1990-1999,Meta,Useful floor area,25.657,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_AB_1990-1999,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_1990-1999,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_AB_1990-1999,Geometry,Floors,3.67,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_AB_1990-1999,Geometry,Volume-to-surface ratio,3.028,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_AB_1990-1999,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_AB_1990-1999,Geometry,Net floor area per dwelling,146,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_AB_1990-1999,Geometry,Building footprint / ground area,629,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_AB_1990-1999,Geometry,"Perimeter (external, estimated)",123.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_AB_1990-1999,Geometry,External wall area (gross),1229,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_AB_1990-1999,Geometry,Window area,327.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.26700000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_AB_1990-1999,Envelope,External wall U-value,0.85,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_AB_1990-1999,Envelope,External wall - Stratigraphy,Cavity or masonry wall with limited insulation; equivalent layer calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_AB_1990-1999,Envelope,Roof U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_AB_1990-1999,Envelope,Roof - Stratigraphy,Insulated roof; equivalent insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_1990-1999,Envelope,Floor/Slab U-value,0.57999999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,2561,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_AB_1990-1999,Windows,Window Uw (whole window),3.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_AB_1990-1999,Windows,g-value,0.6,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_AB_1990-1999,Windows,Glazing description,Single / early double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_AB_1990-1999,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_AB_1990-1999,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_AB_1990-1999,Heating system,Useful energy demand - space heating,102.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_AB_1990-1999,Heating system,Final energy - space heating,127.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_AB_1990-1999,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_AB_1990-1999,DHW,Useful energy demand - DHW,16.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_AB_1990-1999,DHW,Final energy - DHW,32.700000000000003,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_AB_1990-1999,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_AB_1990-1999,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_AB_1990-1999,Cooling system,Useful energy demand - cooling,22.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_AB_1990-1999,Cooling system,Final energy - cooling,8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_AB_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_AB_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_AB_2000-2010,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2000-2010,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BE_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",162960,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",1054824,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_AB_2000-2010,Meta,Share of period dwellings,0.15449033218238781,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_AB_2000-2010,Meta,Useful floor area,23.786999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_AB_2000-2010,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_2000-2010,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_AB_2000-2010,Geometry,Floors,3.56,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_AB_2000-2010,Geometry,Volume-to-surface ratio,2.9159999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_AB_2000-2010,Geometry,A/V ratio,0.34300000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_AB_2000-2010,Geometry,Net floor area per dwelling,146,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_AB_2000-2010,Geometry,Building footprint / ground area,621,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_AB_2000-2010,Geometry,"Perimeter (external, estimated)",121.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_AB_2000-2010,Geometry,External wall area (gross),1165,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_AB_2000-2010,Geometry,Window area,279.10000000000002,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.24,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_AB_2000-2010,Envelope,External wall U-value,0.4,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_AB_2000-2010,Envelope,External wall - Stratigraphy,Insulated cavity or external insulated wall; equivalent layer calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_AB_2000-2010,Envelope,Roof U-value,0.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_AB_2000-2010,Envelope,Roof - Stratigraphy,Insulated roof; equivalent insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_2000-2010,Envelope,Floor/Slab U-value,0.51,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,Ground floor/slab with moderate insulation; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1416,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_AB_2000-2010,Windows,Window Uw (whole window),2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_AB_2000-2010,Windows,g-value,0.6,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_AB_2000-2010,Windows,Glazing description,Double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_AB_2000-2010,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_AB_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_AB_2000-2010,Heating system,Useful energy demand - space heating,91.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_AB_2000-2010,Heating system,Final energy - space heating,113.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_AB_2000-2010,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_AB_2000-2010,DHW,Useful energy demand - DHW,16.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_AB_2000-2010,DHW,Final energy - DHW,32.700000000000003,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_AB_2000-2010,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_AB_2000-2010,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_AB_2000-2010,Cooling system,Useful energy demand - cooling,15.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_AB_2000-2010,Cooling system,Final energy - cooling,5.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_AB_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_AB_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
BE_AB_2011-now,Meta,Country,Belgium,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2011-now,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BE_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Belgium sheet
BE_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",154345,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BE_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",774389,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BE_AB_2011-now,Meta,Share of period dwellings,0.19931257626472071,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BE_AB_2011-now,Meta,Useful floor area,22.529,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BE_AB_2011-now,Meta,Notes,Generated as a 21-sheet Belgian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BE_AB_2011-now,Climate,HDD,1415,number,HDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_2011-now,Climate,CDD,160,number,CDD,Kept from original Belgian template; national representative climate value.,BEarchetype template
BE_AB_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Belgium is generally temperate oceanic; the old template climate row was reviewed and corrected from Csa to Cfb.,Assumption / climate classification
BE_AB_2011-now,Geometry,Floors,3.53,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BE_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BE_AB_2011-now,Geometry,Volume-to-surface ratio,2.895,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BE_AB_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BE_AB_2011-now,Geometry,Net floor area per dwelling,146,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BE_AB_2011-now,Geometry,Building footprint / ground area,621.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BE_AB_2011-now,Geometry,"Perimeter (external, estimated)",121,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BE_AB_2011-now,Geometry,External wall area (gross),1154,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BE_AB_2011-now,Geometry,Window area,270.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
BE_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BE_AB_2011-now,Envelope,External wall U-value,0.23,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BE_AB_2011-now,Envelope,External wall - Stratigraphy,Insulated cavity or external insulated wall; equivalent layer calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BE_AB_2011-now,Envelope,Roof U-value,0.16400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BE_AB_2011-now,Envelope,Roof - Stratigraphy,High-performance insulated roof; equivalent insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_2011-now,Envelope,Floor/Slab U-value,0.21,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BE_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,Insulated ground floor/slab; equivalent construction from MODERATE.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BE_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original template.,BEarchetype template / assumption
BE_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,895.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BE_AB_2011-now,Windows,Window Uw (whole window),1.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BE_AB_2011-now,Windows,g-value,0.6,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BE_AB_2011-now,Windows,Glazing description,Low-e double/triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BE_AB_2011-now,Heating system,System type,individual gas boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BE_AB_2011-now,Heating system,COP / seasonal efficiency,0.95,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BE_AB_2011-now,Heating system,Useful energy demand - space heating,80.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BE_AB_2011-now,Heating system,Final energy - space heating,100.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BE_AB_2011-now,DHW,System type,individual gas boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BE_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BE_AB_2011-now,DHW,Useful energy demand - DHW,16.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BE_AB_2011-now,DHW,Final energy - DHW,32.700000000000003,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BE_AB_2011-now,Cooling system,System type,Room split / active cooling,text,-,Inferred from MODERATE cooling shares.,MODERATE: SC_*
BE_AB_2011-now,Cooling system,SEER,3.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BE_AB_2011-now,Cooling system,Useful energy demand - cooling,2.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BE_AB_2011-now,Cooling system,Final energy - cooling,1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BE_AB_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BE_AB_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BE_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile used in original template.,BEarchetype template / assumption
BE_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and definitions.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BE_AB_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE Belgium provides terraced SFH as available SFH subcategory; high for direct MFH/Apartment mapping.,Author assessment
