archetype_id,group,parameter,value,value_type,unit,notes,sources
BG_SFH_0-1945,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",947099,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1141588,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_0-1945,Meta,Share of period dwellings,0.82963293237139846,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_0-1945,Meta,Useful floor area,37.299999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_0-1945,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_0-1945,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_0-1945,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_0-1945,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_0-1945,Geometry,Volume-to-surface ratio,1.042,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_0-1945,Geometry,A/V ratio,0.96,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_0-1945,Geometry,Net floor area per dwelling,39.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_0-1945,Geometry,Building footprint / ground area,37.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_0-1945,Geometry,"Perimeter (external, estimated)",24.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_0-1945,Geometry,External wall area (gross),133.19999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_0-1945,Geometry,Window area,20,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_0-1945,Envelope,External wall U-value,1.3180000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_0-1945,Envelope,Roof U-value,1.026,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_0-1945,Envelope,Floor/Slab U-value,0.84699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,267.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_0-1945,Windows,Window Uw (whole window),2.411,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_0-1945,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_0-1945,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_0-1945,Heating system,Useful energy demand - space heating,171.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_0-1945,Heating system,Final energy - space heating,266.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_0-1945,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_0-1945,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_0-1945,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_0-1945,Cooling system,Useful energy demand - cooling,28.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_0-1945,Cooling system,Final energy - cooling,4.4000000000000004,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_1946-1969,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",988059,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1270884,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_1946-1969,Meta,Share of period dwellings,0.77745805281992697,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_1946-1969,Meta,Useful floor area,36.6,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_1946-1969,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1946-1969,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1946-1969,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_1946-1969,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.034,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_1946-1969,Geometry,A/V ratio,0.96699999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_1946-1969,Geometry,Net floor area per dwelling,37.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_1946-1969,Geometry,Building footprint / ground area,36.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",24.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_1946-1969,Geometry,External wall area (gross),131.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_1946-1969,Geometry,Window area,19.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_1946-1969,Envelope,External wall U-value,1.097,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1946-1969,Envelope,Roof U-value,0.86799999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1946-1969,Envelope,Floor/Slab U-value,0.72199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,225.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_1946-1969,Windows,Window Uw (whole window),2.274,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_1946-1969,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_1946-1969,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_1946-1969,Heating system,Useful energy demand - space heating,147.80000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_1946-1969,Heating system,Final energy - space heating,229.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_1946-1969,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_1946-1969,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_1946-1969,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_1946-1969,Cooling system,Useful energy demand - cooling,40.799999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_1946-1969,Cooling system,Final energy - cooling,6.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_1970-1979,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",589403,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",835964,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_1970-1979,Meta,Share of period dwellings,0.70505787330554903,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_1970-1979,Meta,Useful floor area,20.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_1970-1979,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1970-1979,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1970-1979,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_1970-1979,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.04,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_1970-1979,Geometry,A/V ratio,0.96099999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_1970-1979,Geometry,Net floor area per dwelling,34.799999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_1970-1979,Geometry,Building footprint / ground area,37.200000000000003,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",24.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_1970-1979,Geometry,External wall area (gross),132.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_1970-1979,Geometry,Window area,19.899999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_1970-1979,Envelope,External wall U-value,1.0580000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1970-1979,Envelope,Roof U-value,0.83199999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_1970-1979,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1970-1979,Envelope,Floor/Slab U-value,0.69,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,221.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_1970-1979,Windows,Window Uw (whole window),2.2730000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_1970-1979,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_1970-1979,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_1970-1979,Heating system,Useful energy demand - space heating,141.69999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_1970-1979,Heating system,Final energy - space heating,220.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_1970-1979,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_1970-1979,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_1970-1979,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_1970-1979,Cooling system,Useful energy demand - cooling,40.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_1970-1979,Cooling system,Final energy - cooling,6.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_1980-1989,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",516394,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",796563,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_1980-1989,Meta,Share of period dwellings,0.64827766290927402,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_1980-1989,Meta,Useful floor area,17.3,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_1980-1989,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1980-1989,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1980-1989,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_1980-1989,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.0449999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_1980-1989,Geometry,A/V ratio,0.95699999999999996,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_1980-1989,Geometry,Net floor area per dwelling,33.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_1980-1989,Geometry,Building footprint / ground area,37.799999999999997,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",24.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_1980-1989,Geometry,External wall area (gross),133.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_1980-1989,Geometry,Window area,20.100000000000001,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_1980-1989,Envelope,External wall U-value,0.98799999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1980-1989,Envelope,Roof U-value,0.86899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_1980-1989,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1980-1989,Envelope,Floor/Slab U-value,0.53400000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,213.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_1980-1989,Windows,Window Uw (whole window),2.3889999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_1980-1989,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_1980-1989,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_1980-1989,Heating system,Useful energy demand - space heating,134.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_1980-1989,Heating system,Final energy - space heating,208.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_1980-1989,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_1980-1989,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_1980-1989,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_1980-1989,Cooling system,Useful energy demand - cooling,39.799999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_1980-1989,Cooling system,Final energy - cooling,6.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_1990-1999,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",417381,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",622221,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_1990-1999,Meta,Share of period dwellings,0.67079221048469917,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_1990-1999,Meta,Useful floor area,14,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_1990-1999,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1990-1999,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_1990-1999,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_1990-1999,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.0409999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_1990-1999,Geometry,A/V ratio,0.96,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_1990-1999,Geometry,Net floor area per dwelling,33.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_1990-1999,Geometry,Building footprint / ground area,37.299999999999997,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",24.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_1990-1999,Geometry,External wall area (gross),133.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_1990-1999,Geometry,Window area,20,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_1990-1999,Envelope,External wall U-value,0.84,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1990-1999,Envelope,Roof U-value,0.54900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_1990-1999,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1990-1999,Envelope,Floor/Slab U-value,0.39800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,179.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_1990-1999,Windows,Window Uw (whole window),2.4420000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_1990-1999,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_1990-1999,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_1990-1999,Heating system,Useful energy demand - space heating,111.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_1990-1999,Heating system,Final energy - space heating,173.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_1990-1999,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_1990-1999,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_1990-1999,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_1990-1999,Cooling system,Useful energy demand - cooling,40.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_1990-1999,Cooling system,Final energy - cooling,6.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_2000-2010,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",466644,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",653984,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_2000-2010,Meta,Share of period dwellings,0.71354039242550271,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_2000-2010,Meta,Useful floor area,15,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_2000-2010,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_2000-2010,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_2000-2010,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_2000-2010,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.008,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_2000-2010,Geometry,A/V ratio,0.99199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_2000-2010,Geometry,Net floor area per dwelling,32.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_2000-2010,Geometry,Building footprint / ground area,33.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",23.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_2000-2010,Geometry,External wall area (gross),126.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_2000-2010,Geometry,Window area,18.899999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_2000-2010,Envelope,External wall U-value,0.377,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_2000-2010,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2000-2010,Envelope,Roof U-value,0.22900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_2000-2010,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2000-2010,Envelope,Floor/Slab U-value,0.40200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,101.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_2000-2010,Windows,Window Uw (whole window),2.093,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_2000-2010,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_2000-2010,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_2000-2010,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_2000-2010,Heating system,Useful energy demand - space heating,62.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_2000-2010,Heating system,Final energy - space heating,96.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_2000-2010,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_2000-2010,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_2000-2010,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_2000-2010,Cooling system,Useful energy demand - cooling,48.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
