archetype_id,group,parameter,value,value_type,unit,notes,sources
BG_SFH_2000-2010,Cooling system,Final energy - cooling,7.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_SFH_2011-now,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
BG_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",229257,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",375433,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_SFH_2011-now,Meta,Share of period dwellings,0.61064690637210906,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_SFH_2011-now,Meta,Useful floor area,7.1070000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_SFH_2011-now,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_2011-now,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_SFH_2011-now,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_SFH_2011-now,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_SFH_2011-now,Geometry,Volume-to-surface ratio,1.004,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_SFH_2011-now,Geometry,A/V ratio,0.996,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_SFH_2011-now,Geometry,Net floor area per dwelling,31,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_SFH_2011-now,Geometry,Building footprint / ground area,33.200000000000003,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_SFH_2011-now,Geometry,"Perimeter (external, estimated)",23.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_SFH_2011-now,Geometry,External wall area (gross),125.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_SFH_2011-now,Geometry,Window area,18.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_SFH_2011-now,Envelope,External wall U-value,0.38200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_SFH_2011-now,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2011-now,Envelope,Roof U-value,0.255,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_SFH_2011-now,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2011-now,Envelope,Floor/Slab U-value,0.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,81.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_SFH_2011-now,Windows,Window Uw (whole window),0.84299999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_SFH_2011-now,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_SFH_2011-now,Windows,Glazing description,High-performance double/triple glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_SFH_2011-now,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_SFH_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_SFH_2011-now,Heating system,Useful energy demand - space heating,45.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_SFH_2011-now,Heating system,Final energy - space heating,70.400000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_SFH_2011-now,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_SFH_2011-now,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_SFH_2011-now,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_SFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_SFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_SFH_2011-now,Cooling system,Useful energy demand - cooling,54.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_SFH_2011-now,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_0-1945,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",31235,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1141588,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_0-1945,Meta,Share of period dwellings,2.7361009400939749E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_0-1945,Meta,Useful floor area,1.2290000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_0-1945,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_0-1945,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_0-1945,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_0-1945,Geometry,Floors,4.07,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_0-1945,Geometry,Volume-to-surface ratio,2.472,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_0-1945,Geometry,A/V ratio,0.40500000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_0-1945,Geometry,Net floor area per dwelling,39.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_0-1945,Geometry,Building footprint / ground area,175.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_0-1945,Geometry,"Perimeter (external, estimated)",60.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_0-1945,Geometry,External wall area (gross),662.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_0-1945,Geometry,Window area,198.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_0-1945,Envelope,External wall U-value,1.4950000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_0-1945,Envelope,Roof U-value,1.1499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_0-1945,Envelope,Floor/Slab U-value,0.93799999999999994,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1566.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_0-1945,Windows,Window Uw (whole window),2.5499999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_0-1945,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_0-1945,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_0-1945,Heating system,Useful energy demand - space heating,83.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_0-1945,Heating system,Final energy - space heating,129.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_0-1945,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_0-1945,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_0-1945,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_0-1945,Cooling system,Useful energy demand - cooling,31.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_0-1945,Cooling system,Final energy - cooling,4.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_1946-1969,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",76514,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1270884,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_1946-1969,Meta,Share of period dwellings,6.0205337387204502E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_1946-1969,Meta,Useful floor area,2.8359999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_1946-1969,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1946-1969,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1946-1969,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_1946-1969,Geometry,Floors,4.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.8170000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_1946-1969,Geometry,A/V ratio,0.35499999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_1946-1969,Geometry,Net floor area per dwelling,37.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_1946-1969,Geometry,Building footprint / ground area,219.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",67.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_1946-1969,Geometry,External wall area (gross),871.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_1946-1969,Geometry,Window area,348.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_1946-1969,Envelope,External wall U-value,1.403,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_1946-1969,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1946-1969,Envelope,Roof U-value,1.0780000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1946-1969,Envelope,Floor/Slab U-value,0.874,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2041,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_1946-1969,Windows,Window Uw (whole window),2.5209999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_1946-1969,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_1946-1969,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_1946-1969,Heating system,Useful energy demand - space heating,71.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_1946-1969,Heating system,Final energy - space heating,111.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_1946-1969,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_1946-1969,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_1946-1969,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_1946-1969,Cooling system,Useful energy demand - cooling,48.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_1946-1969,Cooling system,Final energy - cooling,7.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_1970-1979,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",95841,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",835964,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_1970-1979,Meta,Share of period dwellings,0.11464728146188111,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_1970-1979,Meta,Useful floor area,3.34,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_1970-1979,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1970-1979,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1970-1979,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_1970-1979,Geometry,Floors,4.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.8530000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_1970-1979,Geometry,A/V ratio,0.35099999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_1970-1979,Geometry,Net floor area per dwelling,34.799999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_1970-1979,Geometry,Building footprint / ground area,233.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",69.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_1970-1979,Geometry,External wall area (gross),882.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_1970-1979,Geometry,Window area,353.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_1970-1979,Envelope,External wall U-value,1.3779999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_1970-1979,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1970-1979,Envelope,Roof U-value,1.054,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1970-1979,Envelope,Floor/Slab U-value,0.85299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2064.8000000000002,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_1970-1979,Windows,Window Uw (whole window),2.52,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_1970-1979,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_1970-1979,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_1970-1979,Heating system,Useful energy demand - space heating,69.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_1970-1979,Heating system,Final energy - space heating,108,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_1970-1979,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_1970-1979,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_1970-1979,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_1970-1979,Cooling system,Useful energy demand - cooling,44.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_1970-1979,Cooling system,Final energy - cooling,6.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_1980-1989,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",128579,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",796563,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_1980-1989,Meta,Share of period dwellings,0.16141723881224709,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_1980-1989,Meta,Useful floor area,4.3170000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_1980-1989,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1980-1989,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1980-1989,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_1980-1989,Geometry,Floors,4.91,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.9049999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_1980-1989,Geometry,A/V ratio,0.34399999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_1980-1989,Geometry,Net floor area per dwelling,33.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_1980-1989,Geometry,Building footprint / ground area,233.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",69.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_1980-1989,Geometry,External wall area (gross),922.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_1980-1989,Geometry,Window area,369.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_1980-1989,Envelope,External wall U-value,1.1279999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1980-1989,Envelope,Roof U-value,0.98599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_1980-1989,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1980-1989,Envelope,Floor/Slab U-value,0.57899999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1923.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_1980-1989,Windows,Window Uw (whole window),2.5299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_1980-1989,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_1980-1989,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_1980-1989,Heating system,Useful energy demand - space heating,61.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_1980-1989,Heating system,Final energy - space heating,96,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_1980-1989,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_1980-1989,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_1980-1989,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_1980-1989,Cooling system,Useful energy demand - cooling,50.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_1980-1989,Cooling system,Final energy - cooling,7.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_1990-1999,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",85761,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",622221,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_1990-1999,Meta,Share of period dwellings,0.13783044930981109,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_1990-1999,Meta,Useful floor area,2.867,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_1990-1999,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1990-1999,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_1990-1999,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_1990-1999,Geometry,Floors,4.59,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.823,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_1990-1999,Geometry,A/V ratio,0.35399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_1990-1999,Geometry,Net floor area per dwelling,33.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_1990-1999,Geometry,Building footprint / ground area,233.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",69.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_1990-1999,Geometry,External wall area (gross),862.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_1990-1999,Geometry,Window area,345,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_1990-1999,Envelope,External wall U-value,0.90800000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1990-1999,Envelope,Roof U-value,0.56899999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_1990-1999,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1990-1999,Envelope,Floor/Slab U-value,0.40600000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1574.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_1990-1999,Windows,Window Uw (whole window),2.5419999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_1990-1999,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_1990-1999,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_1990-1999,Heating system,Useful energy demand - space heating,53,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
