archetype_id,group,parameter,value,value_type,unit,notes,sources
BG_MFH_1990-1999,Heating system,Final energy - space heating,82.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_1990-1999,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_1990-1999,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_1990-1999,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_1990-1999,Cooling system,Useful energy demand - cooling,51.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_1990-1999,Cooling system,Final energy - cooling,7.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_2000-2010,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",55356,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",653984,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_2000-2010,Meta,Share of period dwellings,8.4644272642755786E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_2000-2010,Meta,Useful floor area,1.7749999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_2000-2010,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_2000-2010,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_2000-2010,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_2000-2010,Geometry,Floors,4.29,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.7410000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_2000-2010,Geometry,A/V ratio,0.36499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_2000-2010,Geometry,Net floor area per dwelling,32.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_2000-2010,Geometry,Building footprint / ground area,233.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",69.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_2000-2010,Geometry,External wall area (gross),806,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_2000-2010,Geometry,Window area,322.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_2000-2010,Envelope,External wall U-value,0.372,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_2000-2010,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2000-2010,Envelope,Roof U-value,0.223,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_2000-2010,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2000-2010,Envelope,Floor/Slab U-value,0.40200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1016,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_2000-2010,Windows,Window Uw (whole window),2.14,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_2000-2010,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_2000-2010,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_2000-2010,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_2000-2010,Heating system,Useful energy demand - space heating,36.799999999999997,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_2000-2010,Heating system,Final energy - space heating,57.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_2000-2010,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_2000-2010,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_2000-2010,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_2000-2010,Cooling system,Useful energy demand - cooling,60.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_2000-2010,Cooling system,Final energy - cooling,9.3000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_MFH_2011-now,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
BG_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",67425,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",375433,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_MFH_2011-now,Meta,Share of period dwellings,0.17959263037612569,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_MFH_2011-now,Meta,Useful floor area,2.09,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_MFH_2011-now,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_2011-now,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_MFH_2011-now,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_MFH_2011-now,Geometry,Floors,4.09,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_MFH_2011-now,Geometry,Volume-to-surface ratio,2.6869999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_MFH_2011-now,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_MFH_2011-now,Geometry,Net floor area per dwelling,31,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_MFH_2011-now,Geometry,Building footprint / ground area,233.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_MFH_2011-now,Geometry,"Perimeter (external, estimated)",69.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_MFH_2011-now,Geometry,External wall area (gross),769.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_MFH_2011-now,Geometry,Window area,307.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_MFH_2011-now,Envelope,External wall U-value,0.376,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_MFH_2011-now,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2011-now,Envelope,Roof U-value,0.251,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_MFH_2011-now,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2011-now,Envelope,Floor/Slab U-value,0.501,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,786.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_MFH_2011-now,Windows,Window Uw (whole window),1.421,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_MFH_2011-now,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_MFH_2011-now,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_MFH_2011-now,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_MFH_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_MFH_2011-now,Heating system,Useful energy demand - space heating,28,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_MFH_2011-now,Heating system,Final energy - space heating,43.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_MFH_2011-now,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_MFH_2011-now,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_MFH_2011-now,DHW,Final energy - DHW,12.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_MFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_MFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_MFH_2011-now,Cooling system,Useful energy demand - cooling,66.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_MFH_2011-now,Cooling system,Final energy - cooling,10.199999999999999,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_MFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_AB_0-1945,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_0-1945,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BG_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",163254,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",1141588,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_AB_0-1945,Meta,Share of period dwellings,0.1430060582276618,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_AB_0-1945,Meta,Useful floor area,13.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_AB_0-1945,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_AB_0-1945,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_0-1945,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_0-1945,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_AB_0-1945,Geometry,Floors,4.18,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_AB_0-1945,Geometry,Net floor area per dwelling,84.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.20799999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_AB_0-1945,Envelope,External wall U-value,1.39,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_AB_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_AB_0-1945,Envelope,Roof U-value,1.29,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_AB_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_0-1945,Envelope,Floor/Slab U-value,1.29,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2784.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_AB_0-1945,Windows,Window Uw (whole window),2.3199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_AB_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_AB_0-1945,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_AB_0-1945,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_AB_0-1945,Heating system,Useful energy demand - space heating,55.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_AB_0-1945,Heating system,Final energy - space heating,85.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_AB_0-1945,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_AB_0-1945,DHW,Useful energy demand - DHW,7.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_AB_0-1945,DHW,Final energy - DHW,8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_AB_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_AB_0-1945,Cooling system,Useful energy demand - cooling,43.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_AB_0-1945,Cooling system,Final energy - cooling,6.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_AB_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_AB_1946-1969,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1946-1969,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BG_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",206312,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",1270884,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_AB_1946-1969,Meta,Share of period dwellings,0.16233739664674349,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_AB_1946-1969,Meta,Useful floor area,17.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_AB_1946-1969,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1946-1969,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1946-1969,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_AB_1946-1969,Geometry,Floors,4.1100000000000003,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_AB_1946-1969,Geometry,Volume-to-surface ratio,2.9630000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_AB_1946-1969,Geometry,Net floor area per dwelling,84.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32100000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_AB_1946-1969,Envelope,External wall U-value,1.1599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_AB_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_AB_1946-1969,Envelope,Roof U-value,0.94,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_AB_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1946-1969,Envelope,Floor/Slab U-value,1.64,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2699.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_AB_1946-1969,Windows,Window Uw (whole window),2.46,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_AB_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_AB_1946-1969,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_AB_1946-1969,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_AB_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_AB_1946-1969,Heating system,Useful energy demand - space heating,54.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_AB_1946-1969,Heating system,Final energy - space heating,84.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_AB_1946-1969,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_AB_1946-1969,DHW,Useful energy demand - DHW,7.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_AB_1946-1969,DHW,Final energy - DHW,8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_AB_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_AB_1946-1969,Cooling system,Useful energy demand - cooling,61.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_AB_1946-1969,Cooling system,Final energy - cooling,9.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_AB_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_AB_1970-1979,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1970-1979,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BG_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",150721,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",835964,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_AB_1970-1979,Meta,Share of period dwellings,0.18029604145633071,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_AB_1970-1979,Meta,Useful floor area,12.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_AB_1970-1979,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1970-1979,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1970-1979,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_AB_1970-1979,Geometry,Floors,5.37,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_AB_1970-1979,Geometry,Volume-to-surface ratio,3.403,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_AB_1970-1979,Geometry,Net floor area per dwelling,84.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_AB_1970-1979,Envelope,External wall U-value,0.93,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_AB_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_AB_1970-1979,Envelope,Roof U-value,0.59,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_AB_1970-1979,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1970-1979,Envelope,Floor/Slab U-value,2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2705.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_AB_1970-1979,Windows,Window Uw (whole window),2.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_AB_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
BG_AB_1970-1979,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
BG_AB_1970-1979,Heating system,System type,gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
BG_AB_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
BG_AB_1970-1979,Heating system,Useful energy demand - space heating,49.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
BG_AB_1970-1979,Heating system,Final energy - space heating,77.099999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
BG_AB_1970-1979,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
BG_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
BG_AB_1970-1979,DHW,Useful energy demand - DHW,7.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
BG_AB_1970-1979,DHW,Final energy - DHW,8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
BG_AB_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
BG_AB_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
BG_AB_1970-1979,Cooling system,Useful energy demand - cooling,39.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
BG_AB_1970-1979,Cooling system,Final energy - cooling,6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
BG_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
BG_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
BG_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
BG_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
BG_AB_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
BG_AB_1980-1989,Meta,Country,Bulgaria,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1980-1989,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
BG_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Bulgaria sheet
BG_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",151590,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
BG_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",796563,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
BG_AB_1980-1989,Meta,Share of period dwellings,0.19030509827847891,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
BG_AB_1980-1989,Meta,Useful floor area,12.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
BG_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Bulgarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
BG_AB_1980-1989,Climate,HDD,2333,number,HDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1980-1989,Climate,CDD,182,number,CDD,Bulgarian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
BG_AB_1980-1989,Climate,Köppen-Geiger class,Cfa / Dfb,text,-,Bulgaria includes humid subtropical and continental climatic zones; national archetype uses a representative mixed class.,Assumption / national climate classification
BG_AB_1980-1989,Geometry,Floors,4.6399999999999997,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
BG_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
BG_AB_1980-1989,Geometry,Volume-to-surface ratio,3.1459999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
BG_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
BG_AB_1980-1989,Geometry,Net floor area per dwelling,84.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
BG_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
BG_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
BG_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
BG_AB_1980-1989,Geometry,Window area,360.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
BG_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27400000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
BG_AB_1980-1989,Envelope,External wall U-value,0.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
BG_AB_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Bulgarian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
BG_AB_1980-1989,Envelope,Roof U-value,0.51,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
BG_AB_1980-1989,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1980-1989,Envelope,Floor/Slab U-value,1.07,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
BG_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Bulgarian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
BG_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
BG_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2402.8000000000002,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
BG_AB_1980-1989,Windows,Window Uw (whole window),2.4,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
BG_AB_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
