archetype_id,group,parameter,value,value_type,unit,notes,sources
HR_SFH_0-1945,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",241999,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",318647,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_0-1945,Meta,Share of period dwellings,0.75945795817942741,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_0-1945,Meta,Useful floor area,12.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_0-1945,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_0-1945,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_0-1945,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_0-1945,Geometry,Floors,1.98,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_0-1945,Geometry,Volume-to-surface ratio,1.1919999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_0-1945,Geometry,A/V ratio,0.83899999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_0-1945,Geometry,Net floor area per dwelling,51.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_0-1945,Geometry,Building footprint / ground area,57.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_0-1945,Geometry,"Perimeter (external, estimated)",30.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_0-1945,Geometry,External wall area (gross),163.80000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_0-1945,Geometry,Window area,32.799999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_0-1945,Envelope,External wall U-value,1.2729999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_0-1945,Envelope,Roof U-value,1.1399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_0-1945,Envelope,Floor/Slab U-value,0.92800000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,429.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_0-1945,Windows,Window Uw (whole window),4.3680000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_0-1945,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_0-1945,Heating system,System type,central biomass non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_0-1945,Heating system,Useful energy demand - space heating,207.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_0-1945,Heating system,Final energy - space heating,259.60000000000002,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_0-1945,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_0-1945,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_0-1945,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_0-1945,Cooling system,Useful energy demand - cooling,49.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_0-1945,Cooling system,Final energy - cooling,20.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_1946-1969,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",315223,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",419423,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_1946-1969,Meta,Share of period dwellings,0.75156345741649833,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_1946-1969,Meta,Useful floor area,16.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_1946-1969,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1946-1969,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1946-1969,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_1946-1969,Geometry,Floors,1.96,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.1910000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_1946-1969,Geometry,A/V ratio,0.83899999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_1946-1969,Geometry,Net floor area per dwelling,51.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_1946-1969,Geometry,Building footprint / ground area,58.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",30.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_1946-1969,Geometry,External wall area (gross),163.69999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_1946-1969,Geometry,Window area,32.700000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_1946-1969,Envelope,External wall U-value,1.429,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_1946-1969,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1946-1969,Envelope,Roof U-value,1.1439999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1946-1969,Envelope,Floor/Slab U-value,0.93,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,449.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_1946-1969,Windows,Window Uw (whole window),4.2759999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_1946-1969,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_1946-1969,Heating system,System type,central biomass non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_1946-1969,Heating system,Useful energy demand - space heating,222,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_1946-1969,Heating system,Final energy - space heating,277.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_1946-1969,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_1946-1969,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_1946-1969,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_1946-1969,Cooling system,Useful energy demand - cooling,58.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_1946-1969,Cooling system,Final energy - cooling,24.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_1970-1979,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",328828,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",449814,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_1970-1979,Meta,Share of period dwellings,0.73103104838888966,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_1970-1979,Meta,Useful floor area,17,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_1970-1979,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1970-1979,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1970-1979,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_1970-1979,Geometry,Floors,1.54,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.1599999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_1970-1979,Geometry,A/V ratio,0.86199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_1970-1979,Geometry,Net floor area per dwelling,51.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_1970-1979,Geometry,Building footprint / ground area,86.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",37.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_1970-1979,Geometry,External wall area (gross),155.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_1970-1979,Geometry,Window area,31.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_1970-1979,Envelope,External wall U-value,1.26,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_1970-1979,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1970-1979,Envelope,Roof U-value,1.1559999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1970-1979,Envelope,Floor/Slab U-value,0.91900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,430.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_1970-1979,Windows,Window Uw (whole window),3.0129999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_1970-1979,Heating system,System type,central biomass non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_1970-1979,Heating system,Useful energy demand - space heating,180.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_1970-1979,Heating system,Final energy - space heating,225.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_1970-1979,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_1970-1979,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_1970-1979,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_1970-1979,Cooling system,Useful energy demand - cooling,51.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_1970-1979,Cooling system,Final energy - cooling,21.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_1980-1989,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",275373,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",347006,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_1980-1989,Meta,Share of period dwellings,0.79356841092084862,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_1980-1989,Meta,Useful floor area,14,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_1980-1989,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1980-1989,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1980-1989,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_1980-1989,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.175,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_1980-1989,Geometry,A/V ratio,0.85099999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_1980-1989,Geometry,Net floor area per dwelling,50.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_1980-1989,Geometry,Building footprint / ground area,95.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",39.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_1980-1989,Geometry,External wall area (gross),160.30000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_1980-1989,Geometry,Window area,32.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_1980-1989,Envelope,External wall U-value,1.2569999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_1980-1989,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1980-1989,Envelope,Roof U-value,1.1539999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_1980-1989,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1980-1989,Envelope,Floor/Slab U-value,0.92200000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,453.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_1980-1989,Windows,Window Uw (whole window),2.9510000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_1980-1989,Heating system,System type,central biomass non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_1980-1989,Heating system,Useful energy demand - space heating,175.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_1980-1989,Heating system,Final energy - space heating,219.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_1980-1989,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_1980-1989,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_1980-1989,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_1980-1989,Cooling system,Useful energy demand - cooling,48.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_1980-1989,Cooling system,Final energy - cooling,20.100000000000001,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_1990-1999,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",243215,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",318352,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_1990-1999,Meta,Share of period dwellings,0.76398137910237729,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_1990-1999,Meta,Useful floor area,12.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_1990-1999,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1990-1999,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_1990-1999,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_1990-1999,Geometry,Floors,1.64,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.218,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_1990-1999,Geometry,A/V ratio,0.82099999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_1990-1999,Geometry,Net floor area per dwelling,50.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_1990-1999,Geometry,Building footprint / ground area,96.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",39,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_1990-1999,Geometry,External wall area (gross),172.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_1990-1999,Geometry,Window area,34.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_1990-1999,Envelope,External wall U-value,1.0209999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1990-1999,Envelope,Roof U-value,0.84799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_1990-1999,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1990-1999,Envelope,Floor/Slab U-value,0.80900000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,404.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_1990-1999,Windows,Window Uw (whole window),2.9790000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_1990-1999,Heating system,System type,central biomass non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_1990-1999,Heating system,Useful energy demand - space heating,140.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_1990-1999,Heating system,Final energy - space heating,175.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_1990-1999,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_1990-1999,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_1990-1999,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_1990-1999,Cooling system,Useful energy demand - cooling,50.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_1990-1999,Cooling system,Final energy - cooling,20.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_2000-2010,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",267949,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",386427,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_2000-2010,Meta,Share of period dwellings,0.69340134100360484,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_2000-2010,Meta,Useful floor area,13.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_2000-2010,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_2000-2010,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_2000-2010,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_2000-2010,Geometry,Floors,1.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.35,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_2000-2010,Geometry,A/V ratio,0.74099999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_2000-2010,Geometry,Net floor area per dwelling,51.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_2000-2010,Geometry,Building footprint / ground area,91.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",38.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_2000-2010,Geometry,External wall area (gross),207.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_2000-2010,Geometry,Window area,41.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_2000-2010,Envelope,External wall U-value,0.79500000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_2000-2010,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2000-2010,Envelope,Roof U-value,0.57399999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_2000-2010,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2000-2010,Envelope,Floor/Slab U-value,0.67900000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,358.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_2000-2010,Windows,Window Uw (whole window),2.7109999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_2000-2010,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_2000-2010,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_2000-2010,Heating system,System type,gas combined boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_2000-2010,Heating system,Useful energy demand - space heating,98.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_2000-2010,Heating system,Final energy - space heating,123,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_2000-2010,DHW,System type,central gas combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_2000-2010,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_2000-2010,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
