archetype_id,group,parameter,value,value_type,unit,notes,sources
HR_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_2000-2010,Cooling system,Useful energy demand - cooling,54.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_2000-2010,Cooling system,Final energy - cooling,22.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_SFH_2011-now,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HR_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",136434,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",224748,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_SFH_2011-now,Meta,Share of period dwellings,0.60705323295424207,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_SFH_2011-now,Meta,Useful floor area,6.54,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_SFH_2011-now,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_2011-now,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_SFH_2011-now,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_SFH_2011-now,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_SFH_2011-now,Geometry,Volume-to-surface ratio,1.3640000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_SFH_2011-now,Geometry,A/V ratio,0.73299999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_SFH_2011-now,Geometry,Net floor area per dwelling,47.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_SFH_2011-now,Geometry,Building footprint / ground area,93.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_SFH_2011-now,Geometry,"Perimeter (external, estimated)",39.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_SFH_2011-now,Geometry,External wall area (gross),211.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_SFH_2011-now,Geometry,Window area,42.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_SFH_2011-now,Envelope,External wall U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_SFH_2011-now,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2011-now,Envelope,Roof U-value,0.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_SFH_2011-now,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2011-now,Envelope,Floor/Slab U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,221.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_SFH_2011-now,Windows,Window Uw (whole window),1.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_SFH_2011-now,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_SFH_2011-now,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_SFH_2011-now,Heating system,System type,gas combined boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_SFH_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_SFH_2011-now,Heating system,Useful energy demand - space heating,47.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_SFH_2011-now,Heating system,Final energy - space heating,59.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_SFH_2011-now,DHW,System type,central gas combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_SFH_2011-now,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_SFH_2011-now,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_SFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_SFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_SFH_2011-now,Cooling system,Useful energy demand - cooling,62.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_SFH_2011-now,Cooling system,Final energy - cooling,25.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_MFH_0-1945,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HR_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",30291,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",318647,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_MFH_0-1945,Meta,Share of period dwellings,9.5061306084789757E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_MFH_0-1945,Meta,Useful floor area,1.5489999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_MFH_0-1945,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_0-1945,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_0-1945,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_MFH_0-1945,Geometry,Floors,3.03,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_MFH_0-1945,Geometry,Volume-to-surface ratio,1.827,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_MFH_0-1945,Geometry,A/V ratio,0.54700000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_MFH_0-1945,Geometry,Net floor area per dwelling,51.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_MFH_0-1945,Geometry,Building footprint / ground area,102.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_MFH_0-1945,Geometry,"Perimeter (external, estimated)",50.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_MFH_0-1945,Geometry,External wall area (gross),411.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_MFH_0-1945,Geometry,Window area,82.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_MFH_0-1945,Envelope,External wall U-value,1.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_MFH_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_MFH_0-1945,Envelope,Roof U-value,1.143,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_MFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_0-1945,Envelope,Floor/Slab U-value,0.93200000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,987.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_MFH_0-1945,Windows,Window Uw (whole window),4.3499999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_MFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_MFH_0-1945,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_MFH_0-1945,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_MFH_0-1945,Heating system,Useful energy demand - space heating,159.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_MFH_0-1945,Heating system,Final energy - space heating,199,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_MFH_0-1945,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_MFH_0-1945,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_MFH_0-1945,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_MFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_MFH_0-1945,Cooling system,Useful energy demand - cooling,44.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_MFH_0-1945,Cooling system,Final energy - cooling,18.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_MFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_MFH_1946-1969,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HR_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",44341,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",419423,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_MFH_1946-1969,Meta,Share of period dwellings,0.1057190473579179,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_MFH_1946-1969,Meta,Useful floor area,2.2839999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_MFH_1946-1969,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1946-1969,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1946-1969,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_MFH_1946-1969,Geometry,Floors,4.32,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.1669999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_MFH_1946-1969,Geometry,A/V ratio,0.46200000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_MFH_1946-1969,Geometry,Net floor area per dwelling,51.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_MFH_1946-1969,Geometry,Building footprint / ground area,136.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",50.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_MFH_1946-1969,Geometry,External wall area (gross),593.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_MFH_1946-1969,Geometry,Window area,118.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_MFH_1946-1969,Envelope,External wall U-value,1.409,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_MFH_1946-1969,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1946-1969,Envelope,Roof U-value,1.149,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_MFH_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1946-1969,Envelope,Floor/Slab U-value,0.93700000000000006,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1452.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_MFH_1946-1969,Windows,Window Uw (whole window),4.2009999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_MFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_MFH_1946-1969,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_MFH_1946-1969,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_MFH_1946-1969,Heating system,Useful energy demand - space heating,128.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_MFH_1946-1969,Heating system,Final energy - space heating,160.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_MFH_1946-1969,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_MFH_1946-1969,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_MFH_1946-1969,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_MFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_MFH_1946-1969,Cooling system,Useful energy demand - cooling,42.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_MFH_1946-1969,Cooling system,Final energy - cooling,17.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_MFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_MFH_1970-1979,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HR_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",57673,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",449814,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_MFH_1970-1979,Meta,Share of period dwellings,0.12821521784559839,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_MFH_1970-1979,Meta,Useful floor area,2.9870000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_MFH_1970-1979,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1970-1979,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1970-1979,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_MFH_1970-1979,Geometry,Floors,5.52,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.8330000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_MFH_1970-1979,Geometry,A/V ratio,0.35299999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_MFH_1970-1979,Geometry,Net floor area per dwelling,51.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_MFH_1970-1979,Geometry,Building footprint / ground area,231.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",67.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_MFH_1970-1979,Geometry,External wall area (gross),1000.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_MFH_1970-1979,Geometry,Window area,200.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_MFH_1970-1979,Envelope,External wall U-value,1.242,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_MFH_1970-1979,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1970-1979,Envelope,Roof U-value,1.1739999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_MFH_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1970-1979,Envelope,Floor/Slab U-value,0.94399999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2075.1999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_MFH_1970-1979,Windows,Window Uw (whole window),2.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_MFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_MFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_MFH_1970-1979,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_MFH_1970-1979,Heating system,Useful energy demand - space heating,78.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_MFH_1970-1979,Heating system,Final energy - space heating,98.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_MFH_1970-1979,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_MFH_1970-1979,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_MFH_1970-1979,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_MFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_MFH_1970-1979,Cooling system,Useful energy demand - cooling,36.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_MFH_1970-1979,Cooling system,Final energy - cooling,15,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_MFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_MFH_1980-1989,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HR_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",20006,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",347006,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_MFH_1980-1989,Meta,Share of period dwellings,5.7653181789363871E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_MFH_1980-1989,Meta,Useful floor area,1.014,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_MFH_1980-1989,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1980-1989,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1980-1989,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_MFH_1980-1989,Geometry,Floors,3.22,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.2410000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_MFH_1980-1989,Geometry,A/V ratio,0.44600000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_MFH_1980-1989,Geometry,Net floor area per dwelling,50.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_MFH_1980-1989,Geometry,Building footprint / ground area,253.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",69.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_MFH_1980-1989,Geometry,External wall area (gross),607.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_MFH_1980-1989,Geometry,Window area,121.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_MFH_1980-1989,Envelope,External wall U-value,1.248,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_MFH_1980-1989,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1980-1989,Envelope,Roof U-value,1.163,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_MFH_1980-1989,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1980-1989,Envelope,Floor/Slab U-value,0.92100000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1489.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_MFH_1980-1989,Windows,Window Uw (whole window),2.9220000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_MFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_MFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_MFH_1980-1989,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_MFH_1980-1989,Heating system,Useful energy demand - space heating,94.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_MFH_1980-1989,Heating system,Final energy - space heating,118.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_MFH_1980-1989,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_MFH_1980-1989,DHW,Useful energy demand - DHW,12.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_MFH_1980-1989,DHW,Final energy - DHW,30.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_MFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_MFH_1980-1989,Cooling system,Useful energy demand - cooling,34.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_MFH_1980-1989,Cooling system,Final energy - cooling,14.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_MFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_MFH_1990-1999,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HR_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",26767,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",318352,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_MFH_1990-1999,Meta,Share of period dwellings,8.4079886415037441E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_MFH_1990-1999,Meta,Useful floor area,1.3440000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_MFH_1990-1999,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1990-1999,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_MFH_1990-1999,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_MFH_1990-1999,Geometry,Floors,2.81,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.1909999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_MFH_1990-1999,Geometry,A/V ratio,0.45600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_MFH_1990-1999,Geometry,Net floor area per dwelling,50.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_MFH_1990-1999,Geometry,Building footprint / ground area,292,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",75.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_MFH_1990-1999,Geometry,External wall area (gross),569.79999999999995,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_MFH_1990-1999,Geometry,Window area,114,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_MFH_1990-1999,Envelope,External wall U-value,1.048,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_MFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1990-1999,Envelope,Roof U-value,0.89100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_MFH_1990-1999,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1990-1999,Envelope,Floor/Slab U-value,0.82099999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1315.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_MFH_1990-1999,Windows,Window Uw (whole window),2.9630000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_MFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_MFH_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_MFH_1990-1999,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
