archetype_id,group,parameter,value,value_type,unit,notes,sources
HR_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2029.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_AB_1980-1989,Windows,Window Uw (whole window),2.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_AB_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_AB_1980-1989,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_AB_1980-1989,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_AB_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_AB_1980-1989,Heating system,Useful energy demand - space heating,107.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_AB_1980-1989,Heating system,Final energy - space heating,134.69999999999999,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_AB_1980-1989,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_AB_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_AB_1980-1989,DHW,Useful energy demand - DHW,13.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_AB_1980-1989,DHW,Final energy - DHW,31.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_AB_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_AB_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_AB_1980-1989,Cooling system,Useful energy demand - cooling,55.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_AB_1980-1989,Cooling system,Final energy - cooling,22.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_AB_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_AB_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_AB_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_AB_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_AB_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_AB_1990-1999,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_1990-1999,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
HR_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",48370,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",318352,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_AB_1990-1999,Meta,Share of period dwellings,0.1519387344825853,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_AB_1990-1999,Meta,Useful floor area,4.9109999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_AB_1990-1999,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_1990-1999,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_1990-1999,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_AB_1990-1999,Geometry,Floors,3.67,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_AB_1990-1999,Geometry,Volume-to-surface ratio,3.028,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_AB_1990-1999,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_AB_1990-1999,Geometry,Net floor area per dwelling,101.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_AB_1990-1999,Geometry,Building footprint / ground area,629,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_AB_1990-1999,Geometry,"Perimeter (external, estimated)",124,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_AB_1990-1999,Geometry,External wall area (gross),1228.5999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_AB_1990-1999,Geometry,Window area,327.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.26700000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_AB_1990-1999,Envelope,External wall U-value,0.44,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_AB_1990-1999,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_AB_1990-1999,Envelope,Roof U-value,0.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_AB_1990-1999,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_1990-1999,Envelope,Floor/Slab U-value,0.49,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1576.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_AB_1990-1999,Windows,Window Uw (whole window),1.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_AB_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_AB_1990-1999,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_AB_1990-1999,Heating system,System type,central oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_AB_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_AB_1990-1999,Heating system,Useful energy demand - space heating,76.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_AB_1990-1999,Heating system,Final energy - space heating,95.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_AB_1990-1999,DHW,System type,central electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_AB_1990-1999,DHW,Useful energy demand - DHW,13.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_AB_1990-1999,DHW,Final energy - DHW,31.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_AB_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_AB_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_AB_1990-1999,Cooling system,Useful energy demand - cooling,50.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_AB_1990-1999,Cooling system,Final energy - cooling,20.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_AB_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_AB_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_AB_2000-2010,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2000-2010,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
HR_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",56108,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",386427,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_AB_2000-2010,Meta,Share of period dwellings,0.1451968935918039,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_AB_2000-2010,Meta,Useful floor area,5.6970000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_AB_2000-2010,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_2000-2010,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_2000-2010,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_AB_2000-2010,Geometry,Floors,3.56,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_AB_2000-2010,Geometry,Volume-to-surface ratio,2.9159999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_AB_2000-2010,Geometry,A/V ratio,0.34300000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_AB_2000-2010,Geometry,Net floor area per dwelling,101.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_AB_2000-2010,Geometry,Building footprint / ground area,621,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_AB_2000-2010,Geometry,"Perimeter (external, estimated)",121.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_AB_2000-2010,Geometry,External wall area (gross),1165.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_AB_2000-2010,Geometry,Window area,279.10000000000002,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.24,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_AB_2000-2010,Envelope,External wall U-value,0.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_AB_2000-2010,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_AB_2000-2010,Envelope,Roof U-value,0.18,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_AB_2000-2010,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_2000-2010,Envelope,Floor/Slab U-value,0.22,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,well-insulated ground floor/slab; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,794.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_AB_2000-2010,Windows,Window Uw (whole window),1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_AB_2000-2010,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_AB_2000-2010,Windows,Glazing description,High-performance double/triple glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_AB_2000-2010,Heating system,System type,gas condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_AB_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_AB_2000-2010,Heating system,Useful energy demand - space heating,49.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_AB_2000-2010,Heating system,Final energy - space heating,61.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_AB_2000-2010,DHW,System type,central gas condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_AB_2000-2010,DHW,Useful energy demand - DHW,13.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_AB_2000-2010,DHW,Final energy - DHW,31.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_AB_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_AB_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_AB_2000-2010,Cooling system,Useful energy demand - cooling,39.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_AB_2000-2010,Cooling system,Final energy - cooling,16.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_AB_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_AB_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HR_AB_2011-now,Meta,Country,Croatia,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2011-now,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
HR_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Croatia sheet
HR_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",37731,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HR_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",224748,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HR_AB_2011-now,Meta,Share of period dwellings,0.16788136045704519,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HR_AB_2011-now,Meta,Useful floor area,3.831,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HR_AB_2011-now,Meta,Notes,Generated as a 21-sheet Croatian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HR_AB_2011-now,Climate,HDD,2151,number,HDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_2011-now,Climate,CDD,167,number,CDD,Croatian representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HR_AB_2011-now,Climate,Köppen-Geiger class,Cfa / Cfb,text,-,Croatia includes coastal Mediterranean/humid subtropical and inland temperate continental zones; the national archetype uses a representative mixed class.,Assumption / national climate classification
HR_AB_2011-now,Geometry,Floors,3.53,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HR_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HR_AB_2011-now,Geometry,Volume-to-surface ratio,2.895,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HR_AB_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HR_AB_2011-now,Geometry,Net floor area per dwelling,101.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HR_AB_2011-now,Geometry,Building footprint / ground area,621.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HR_AB_2011-now,Geometry,"Perimeter (external, estimated)",121.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HR_AB_2011-now,Geometry,External wall area (gross),1153.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HR_AB_2011-now,Geometry,Window area,270.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
HR_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HR_AB_2011-now,Envelope,External wall U-value,0.1,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HR_AB_2011-now,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Croatian stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HR_AB_2011-now,Envelope,Roof U-value,0.2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HR_AB_2011-now,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_2011-now,Envelope,Floor/Slab U-value,0.28000000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HR_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,well-insulated ground floor/slab; equivalent Croatian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HR_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HR_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,689.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HR_AB_2011-now,Windows,Window Uw (whole window),1.1200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HR_AB_2011-now,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HR_AB_2011-now,Windows,Glazing description,High-performance double/triple glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HR_AB_2011-now,Heating system,System type,gas condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HR_AB_2011-now,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HR_AB_2011-now,Heating system,Useful energy demand - space heating,42.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HR_AB_2011-now,Heating system,Final energy - space heating,52.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HR_AB_2011-now,DHW,System type,central gas condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HR_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HR_AB_2011-now,DHW,Useful energy demand - DHW,13.3,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HR_AB_2011-now,DHW,Final energy - DHW,31.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HR_AB_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HR_AB_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HR_AB_2011-now,Cooling system,Useful energy demand - cooling,35.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HR_AB_2011-now,Cooling system,Final energy - cooling,14.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HR_AB_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HR_AB_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HR_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HR_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HR_AB_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
