archetype_id,group,parameter,value,value_type,unit,notes,sources
CY_SFH_0-1945,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",29530,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",37338,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_0-1945,Meta,Share of period dwellings,0.79088328244683703,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_0-1945,Meta,Useful floor area,2.3439999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_0-1945,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_0-1945,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_0-1945,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_0-1945,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_0-1945,Geometry,Volume-to-surface ratio,1.514,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_0-1945,Geometry,A/V ratio,0.66100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_0-1945,Geometry,Net floor area per dwelling,79.400000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_0-1945,Geometry,Building footprint / ground area,115.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_0-1945,Geometry,"Perimeter (external, estimated)",52.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_0-1945,Geometry,External wall area (gross),250.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_0-1945,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_0-1945,Envelope,External wall U-value,0.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_0-1945,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_0-1945,Envelope,Roof U-value,2.133,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_0-1945,Envelope,Floor/Slab U-value,1.8169999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,754.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_0-1945,Windows,Window Uw (whole window),3.9580000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_0-1945,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_0-1945,Heating system,COP / seasonal efficiency,0.65,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_0-1945,Heating system,Useful energy demand - space heating,60.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_0-1945,Heating system,Final energy - space heating,66.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_0-1945,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_0-1945,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_0-1945,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_0-1945,Cooling system,Useful energy demand - cooling,65.400000000000006,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_0-1945,Cooling system,Final energy - cooling,14.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_1946-1969,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",137164,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",169972,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_1946-1969,Meta,Share of period dwellings,0.80697997317205183,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_1946-1969,Meta,Useful floor area,9.4670000000000005,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_1946-1969,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1946-1969,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1946-1969,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_1946-1969,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.5129999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_1946-1969,Geometry,A/V ratio,0.66100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_1946-1969,Geometry,Net floor area per dwelling,69,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_1946-1969,Geometry,Building footprint / ground area,115.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",52.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_1946-1969,Geometry,External wall area (gross),250.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_1946-1969,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_1946-1969,Envelope,External wall U-value,0.91900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1946-1969,Envelope,Roof U-value,2.036,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1946-1969,Envelope,Floor/Slab U-value,1.264,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,670.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_1946-1969,Windows,Window Uw (whole window),3.9169999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_1946-1969,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.65,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_1946-1969,Heating system,Useful energy demand - space heating,60.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_1946-1969,Heating system,Final energy - space heating,66.099999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_1946-1969,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_1946-1969,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_1946-1969,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_1946-1969,Cooling system,Useful energy demand - cooling,66.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_1946-1969,Cooling system,Final energy - cooling,14.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_1970-1979,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",70941,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",91625,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_1970-1979,Meta,Share of period dwellings,0.77425375170532063,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_1970-1979,Meta,Useful floor area,4.8810000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_1970-1979,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1970-1979,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1970-1979,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_1970-1979,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.5129999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_1970-1979,Geometry,A/V ratio,0.66100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_1970-1979,Geometry,Net floor area per dwelling,68.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_1970-1979,Geometry,Building footprint / ground area,116,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",52.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_1970-1979,Geometry,External wall area (gross),250.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_1970-1979,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_1970-1979,Envelope,External wall U-value,0.91900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1970-1979,Envelope,Roof U-value,2.024,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1970-1979,Envelope,Floor/Slab U-value,1.26,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,668.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_1970-1979,Windows,Window Uw (whole window),3.8969999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_1970-1979,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.7,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_1970-1979,Heating system,Useful energy demand - space heating,60.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_1970-1979,Heating system,Final energy - space heating,65.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_1970-1979,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_1970-1979,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_1970-1979,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_1970-1979,Cooling system,Useful energy demand - cooling,66.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_1970-1979,Cooling system,Final energy - cooling,14.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_1980-1989,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",27844,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",35712,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_1980-1989,Meta,Share of period dwellings,0.77968189964157708,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_1980-1989,Meta,Useful floor area,2.0979999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_1980-1989,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1980-1989,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1980-1989,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_1980-1989,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.5129999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_1980-1989,Geometry,A/V ratio,0.66100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_1980-1989,Geometry,Net floor area per dwelling,75.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_1980-1989,Geometry,Building footprint / ground area,115.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",52.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_1980-1989,Geometry,External wall area (gross),250.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_1980-1989,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_1980-1989,Envelope,External wall U-value,0.78100000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1980-1989,Envelope,Roof U-value,1.73,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_1980-1989,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1980-1989,Envelope,Floor/Slab U-value,1.081,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,570.70000000000005,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_1980-1989,Windows,Window Uw (whole window),3.323,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_1980-1989,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.7,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_1980-1989,Heating system,Useful energy demand - space heating,50.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_1980-1989,Heating system,Final energy - space heating,55.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_1980-1989,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_1980-1989,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_1980-1989,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_1980-1989,Cooling system,Useful energy demand - cooling,63.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_1980-1989,Cooling system,Final energy - cooling,13.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_1990-1999,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",21307,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",29135,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_1990-1999,Meta,Share of period dwellings,0.7313197185515703,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_1990-1999,Meta,Useful floor area,1.6970000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_1990-1999,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1990-1999,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_1990-1999,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_1990-1999,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.5129999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_1990-1999,Geometry,A/V ratio,0.66100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_1990-1999,Geometry,Net floor area per dwelling,79.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_1990-1999,Geometry,Building footprint / ground area,115.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",52.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_1990-1999,Geometry,External wall area (gross),250.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_1990-1999,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_1990-1999,Envelope,External wall U-value,0.72699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1990-1999,Envelope,Roof U-value,1.63,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_1990-1999,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1990-1999,Envelope,Floor/Slab U-value,1.0860000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,543.29999999999995,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_1990-1999,Windows,Window Uw (whole window),3.1259999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_1990-1999,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_1990-1999,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.7,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_1990-1999,Heating system,Useful energy demand - space heating,47.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_1990-1999,Heating system,Final energy - space heating,51.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_1990-1999,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_1990-1999,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_1990-1999,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_1990-1999,Cooling system,Useful energy demand - cooling,62.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_1990-1999,Cooling system,Final energy - cooling,13.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_2000-2010,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",84526,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",104350,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_2000-2010,Meta,Share of period dwellings,0.81002395783421177,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_2000-2010,Meta,Useful floor area,5.6829999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_2000-2010,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_2000-2010,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_2000-2010,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_2000-2010,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.5109999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_2000-2010,Geometry,A/V ratio,0.66200000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_2000-2010,Geometry,Net floor area per dwelling,67.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_2000-2010,Geometry,Building footprint / ground area,116.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",53.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_2000-2010,Geometry,External wall area (gross),250.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_2000-2010,Geometry,Window area,19.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_2000-2010,Envelope,External wall U-value,0.873,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_2000-2010,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2000-2010,Envelope,Roof U-value,1.3049999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_2000-2010,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2000-2010,Envelope,Floor/Slab U-value,1.113,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,553.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_2000-2010,Windows,Window Uw (whole window),3.556,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_2000-2010,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_2000-2010,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_2000-2010,Heating system,System type,individual oil stove,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.7,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_2000-2010,Heating system,Useful energy demand - space heating,46.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_2000-2010,Heating system,Final energy - space heating,50.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_2000-2010,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_2000-2010,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_2000-2010,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_2000-2010,Cooling system,Useful energy demand - cooling,60.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_2000-2010,Cooling system,Final energy - cooling,13.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
