archetype_id,group,parameter,value,value_type,unit,notes,sources
CY_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_SFH_2011-now,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CY_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",44740,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",51793,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_SFH_2011-now,Meta,Share of period dwellings,0.86382329658448054,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_SFH_2011-now,Meta,Useful floor area,3.089,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_SFH_2011-now,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_2011-now,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_SFH_2011-now,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_SFH_2011-now,Geometry,Floors,1.75,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_SFH_2011-now,Geometry,Volume-to-surface ratio,1.5009999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_SFH_2011-now,Geometry,A/V ratio,0.66600000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_SFH_2011-now,Geometry,Net floor area per dwelling,69,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_SFH_2011-now,Geometry,Building footprint / ground area,118.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_SFH_2011-now,Geometry,"Perimeter (external, estimated)",53.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_SFH_2011-now,Geometry,External wall area (gross),253.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_SFH_2011-now,Geometry,Window area,19.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),7.8E-2,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_SFH_2011-now,Envelope,External wall U-value,0.64,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_SFH_2011-now,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2011-now,Envelope,Roof U-value,0.83699999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_SFH_2011-now,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2011-now,Envelope,Floor/Slab U-value,0.85199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,394.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_SFH_2011-now,Windows,Window Uw (whole window),2.2080000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_SFH_2011-now,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_SFH_2011-now,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_SFH_2011-now,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_SFH_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_SFH_2011-now,Heating system,Useful energy demand - space heating,31.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_SFH_2011-now,Heating system,Final energy - space heating,34.799999999999997,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_SFH_2011-now,DHW,System type,individual gas,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_SFH_2011-now,DHW,Useful energy demand - DHW,9.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_SFH_2011-now,DHW,Final energy - DHW,10.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_SFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_SFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_SFH_2011-now,Cooling system,Useful energy demand - cooling,45.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_SFH_2011-now,Cooling system,Final energy - cooling,10,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_0-1945,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",6890,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",37338,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_0-1945,Meta,Share of period dwellings,0.18453050511543201,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_0-1945,Meta,Useful floor area,0.54700000000000004,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_0-1945,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_0-1945,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_0-1945,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_0-1945,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_0-1945,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_0-1945,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_0-1945,Geometry,Net floor area per dwelling,79.400000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_0-1945,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_0-1945,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_0-1945,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_0-1945,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_0-1945,Envelope,External wall U-value,1.44,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_0-1945,Envelope,Roof U-value,3.38,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_0-1945,Envelope,Floor/Slab U-value,2.766,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,3773.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_0-1945,Windows,Window Uw (whole window),6.0469999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_0-1945,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_0-1945,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_0-1945,Heating system,Useful energy demand - space heating,49.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_0-1945,Heating system,Final energy - space heating,54.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_0-1945,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_0-1945,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_0-1945,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_0-1945,Cooling system,Useful energy demand - cooling,65.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_0-1945,Cooling system,Final energy - cooling,14.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_1946-1969,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",12262,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",169972,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_1946-1969,Meta,Share of period dwellings,7.2141293860165198E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_1946-1969,Meta,Useful floor area,0.84599999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_1946-1969,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1946-1969,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1946-1969,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_1946-1969,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_1946-1969,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_1946-1969,Geometry,Net floor area per dwelling,69,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_1946-1969,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_1946-1969,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_1946-1969,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_1946-1969,Envelope,External wall U-value,1.3859999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_1946-1969,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1946-1969,Envelope,Roof U-value,3.0910000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1946-1969,Envelope,Floor/Slab U-value,1.907,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3345,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_1946-1969,Windows,Window Uw (whole window),5.891,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_1946-1969,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_1946-1969,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_1946-1969,Heating system,Useful energy demand - space heating,49.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_1946-1969,Heating system,Final energy - space heating,53.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_1946-1969,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_1946-1969,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_1946-1969,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_1946-1969,Cooling system,Useful energy demand - cooling,66.400000000000006,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_1946-1969,Cooling system,Final energy - cooling,14.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_1970-1979,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",9443,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",91625,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_1970-1979,Meta,Share of period dwellings,0.1030613915416098,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_1970-1979,Meta,Useful floor area,0.65,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_1970-1979,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1970-1979,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1970-1979,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_1970-1979,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_1970-1979,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_1970-1979,Geometry,Net floor area per dwelling,68.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_1970-1979,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_1970-1979,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_1970-1979,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_1970-1979,Envelope,External wall U-value,1.389,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_1970-1979,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1970-1979,Envelope,Roof U-value,3.0649999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1970-1979,Envelope,Floor/Slab U-value,1.901,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,3332.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_1970-1979,Windows,Window Uw (whole window),5.8550000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_1970-1979,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_1970-1979,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_1970-1979,Heating system,Useful energy demand - space heating,49,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_1970-1979,Heating system,Final energy - space heating,53.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_1970-1979,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_1970-1979,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_1970-1979,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_1970-1979,Cooling system,Useful energy demand - cooling,66.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_1970-1979,Cooling system,Final energy - cooling,14.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_1980-1989,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",5566,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",35712,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_1980-1989,Meta,Share of period dwellings,0.1558579749103943,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_1980-1989,Meta,Useful floor area,0.41899999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_1980-1989,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1980-1989,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1980-1989,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_1980-1989,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_1980-1989,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_1980-1989,Geometry,Net floor area per dwelling,75.400000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_1980-1989,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_1980-1989,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_1980-1989,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_1980-1989,Envelope,External wall U-value,1.2130000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_1980-1989,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1980-1989,Envelope,Roof U-value,2.7170000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_1980-1989,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1980-1989,Envelope,Floor/Slab U-value,1.69,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2940.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_1980-1989,Windows,Window Uw (whole window),5.1840000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_1980-1989,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_1980-1989,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_1980-1989,Heating system,Useful energy demand - space heating,41.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_1980-1989,Heating system,Final energy - space heating,45.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_1980-1989,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_1980-1989,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_1980-1989,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_1980-1989,Cooling system,Useful energy demand - cooling,64.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_1980-1989,Cooling system,Final energy - cooling,14.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_1990-1999,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",7200,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",29135,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_1990-1999,Meta,Share of period dwellings,0.24712545048910239,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_1990-1999,Meta,Useful floor area,0.57399999999999995,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_1990-1999,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1990-1999,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_1990-1999,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_1990-1999,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_1990-1999,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_1990-1999,Geometry,Net floor area per dwelling,79.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_1990-1999,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_1990-1999,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_1990-1999,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_1990-1999,Envelope,External wall U-value,1.119,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1990-1999,Envelope,Roof U-value,2.5310000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_1990-1999,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1990-1999,Envelope,Floor/Slab U-value,1.6759999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,2764.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_1990-1999,Windows,Window Uw (whole window),4.8289999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_1990-1999,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_1990-1999,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_1990-1999,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_1990-1999,Heating system,Useful energy demand - space heating,38.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_1990-1999,Heating system,Final energy - space heating,42.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
