archetype_id,group,parameter,value,value_type,unit,notes,sources
CY_MFH_1990-1999,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_1990-1999,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_1990-1999,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_1990-1999,Cooling system,Useful energy demand - cooling,63.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_1990-1999,Cooling system,Final energy - cooling,13.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_2000-2010,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",5666,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",104350,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_2000-2010,Meta,Share of period dwellings,5.429803545759463E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_2000-2010,Meta,Useful floor area,0.38100000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_2000-2010,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_2000-2010,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_2000-2010,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_2000-2010,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_2000-2010,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_2000-2010,Geometry,Net floor area per dwelling,67.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_2000-2010,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_2000-2010,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_2000-2010,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_2000-2010,Envelope,External wall U-value,1.4119999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_2000-2010,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2000-2010,Envelope,Roof U-value,1.6459999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_2000-2010,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2000-2010,Envelope,Floor/Slab U-value,1.6619999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,2787.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_2000-2010,Windows,Window Uw (whole window),5.6109999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_2000-2010,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_2000-2010,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_2000-2010,Heating system,System type,individual oil non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_2000-2010,Heating system,Useful energy demand - space heating,37.799999999999997,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_2000-2010,Heating system,Final energy - space heating,41.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_2000-2010,DHW,System type,individual oil non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_2000-2010,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_2000-2010,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_2000-2010,Cooling system,Useful energy demand - cooling,60.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_2000-2010,Cooling system,Final energy - cooling,13.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_MFH_2011-now,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CY_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",801,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",51793,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_MFH_2011-now,Meta,Share of period dwellings,1.546541038364258E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_MFH_2011-now,Meta,Useful floor area,5.5E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_MFH_2011-now,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_2011-now,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_MFH_2011-now,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_MFH_2011-now,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_MFH_2011-now,Geometry,Volume-to-surface ratio,2.8959999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_MFH_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_MFH_2011-now,Geometry,Net floor area per dwelling,69.099999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_MFH_2011-now,Geometry,Building footprint / ground area,321.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_MFH_2011-now,Geometry,"Perimeter (external, estimated)",89.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_MFH_2011-now,Geometry,External wall area (gross),869,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_MFH_2011-now,Geometry,Window area,117.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.13600000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_MFH_2011-now,Envelope,External wall U-value,0.85599999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_MFH_2011-now,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2011-now,Envelope,Roof U-value,1.48,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_MFH_2011-now,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2011-now,Envelope,Floor/Slab U-value,1.64,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,1982.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_MFH_2011-now,Windows,Window Uw (whole window),2.8460000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_MFH_2011-now,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_MFH_2011-now,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_MFH_2011-now,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_MFH_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_MFH_2011-now,Heating system,Useful energy demand - space heating,25.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_MFH_2011-now,Heating system,Final energy - space heating,28.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_MFH_2011-now,DHW,System type,individual gas,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_MFH_2011-now,DHW,Useful energy demand - DHW,9.1999999999999993,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_MFH_2011-now,DHW,Final energy - DHW,9.8000000000000007,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_MFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_MFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_MFH_2011-now,Cooling system,Useful energy demand - cooling,43.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_MFH_2011-now,Cooling system,Final energy - cooling,9.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_MFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_0-1945,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_0-1945,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",919,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",37338,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_0-1945,Meta,Share of period dwellings,2.4612994804220901E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_0-1945,Meta,Useful floor area,8.5000000000000006E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_0-1945,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_0-1945,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_0-1945,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_0-1945,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_0-1945,Geometry,Floors,4.18,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_0-1945,Geometry,Net floor area per dwelling,92.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.20799999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_0-1945,Envelope,External wall U-value,1.39,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_0-1945,Envelope,External wall - Stratigraphy,uninsulated solid masonry / brick wall; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_0-1945,Envelope,Roof U-value,3.42,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_0-1945,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_0-1945,Envelope,Floor/Slab U-value,2.5169999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,4945.3999999999996,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_0-1945,Windows,Window Uw (whole window),6.1,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_0-1945,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_0-1945,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_0-1945,Heating system,Useful energy demand - space heating,45.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_0-1945,Heating system,Final energy - space heating,49.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_0-1945,DHW,System type,individual gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_0-1945,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_0-1945,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_0-1945,Cooling system,Useful energy demand - cooling,53.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_0-1945,Cooling system,Final energy - cooling,11.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_1946-1969,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1946-1969,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",20547,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",169972,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_1946-1969,Meta,Share of period dwellings,0.1208846162897418,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_1946-1969,Meta,Useful floor area,1.8939999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_1946-1969,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1946-1969,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1946-1969,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_1946-1969,Geometry,Floors,4.1100000000000003,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_1946-1969,Geometry,Volume-to-surface ratio,2.9630000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_1946-1969,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32100000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_1946-1969,Envelope,External wall U-value,1.06,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_1946-1969,Envelope,Roof U-value,2.0099999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_1946-1969,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1946-1969,Envelope,Floor/Slab U-value,1.1299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3509.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_1946-1969,Windows,Window Uw (whole window),4.4000000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_1946-1969,Windows,Glazing description,Single glazing / older timber or metal frame,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_1946-1969,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_1946-1969,Heating system,Useful energy demand - space heating,42.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_1946-1969,Heating system,Final energy - space heating,46.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_1946-1969,DHW,System type,individual gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_1946-1969,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_1946-1969,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_1946-1969,Cooling system,Useful energy demand - cooling,50.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_1946-1969,Cooling system,Final energy - cooling,11.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_1970-1979,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1970-1979,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",11241,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",91625,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_1970-1979,Meta,Share of period dwellings,0.1226848567530696,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_1970-1979,Meta,Useful floor area,1.036,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_1970-1979,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1970-1979,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1970-1979,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_1970-1979,Geometry,Floors,5.37,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_1970-1979,Geometry,Volume-to-surface ratio,3.403,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_1970-1979,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_1970-1979,Envelope,External wall U-value,0.9,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_1970-1979,Envelope,Roof U-value,1.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_1970-1979,Envelope,Roof - Stratigraphy,poorly insulated pitched/flat roof; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1970-1979,Envelope,Floor/Slab U-value,0.92,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2820.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_1970-1979,Windows,Window Uw (whole window),3.55,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_1970-1979,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_1970-1979,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_1970-1979,Heating system,Useful energy demand - space heating,39.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_1970-1979,Heating system,Final energy - space heating,43.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_1970-1979,DHW,System type,individual gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_1970-1979,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_1970-1979,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_1970-1979,Cooling system,Useful energy demand - cooling,54.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_1970-1979,Cooling system,Final energy - cooling,12,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_1980-1989,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1980-1989,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",2301,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",35712,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_1980-1989,Meta,Share of period dwellings,6.4432123655913984E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_1980-1989,Meta,Useful floor area,0.21199999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_1980-1989,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1980-1989,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1980-1989,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_1980-1989,Geometry,Floors,4.6399999999999997,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_1980-1989,Geometry,Volume-to-surface ratio,3.1459999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_1980-1989,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_1980-1989,Geometry,Window area,360.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27400000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_1980-1989,Envelope,External wall U-value,0.82,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_1980-1989,Envelope,Roof U-value,0.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_1980-1989,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1980-1989,Envelope,Floor/Slab U-value,0.81,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2769.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_1980-1989,Windows,Window Uw (whole window),3.12,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
