archetype_id,group,parameter,value,value_type,unit,notes,sources
CY_AB_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_1980-1989,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_1980-1989,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_1980-1989,Heating system,Useful energy demand - space heating,40.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_1980-1989,Heating system,Final energy - space heating,44.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_1980-1989,DHW,System type,individual gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_1980-1989,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_1980-1989,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_1980-1989,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_1980-1989,Cooling system,Useful energy demand - cooling,53.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_1980-1989,Cooling system,Final energy - cooling,11.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_1990-1999,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1990-1999,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",628,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",29135,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_1990-1999,Meta,Share of period dwellings,2.1554830959327271E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_1990-1999,Meta,Useful floor area,5.8000000000000003E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_1990-1999,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1990-1999,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_1990-1999,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_1990-1999,Geometry,Floors,3.67,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_1990-1999,Geometry,Volume-to-surface ratio,3.028,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_1990-1999,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_1990-1999,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_1990-1999,Geometry,Building footprint / ground area,629,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_1990-1999,Geometry,"Perimeter (external, estimated)",124,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_1990-1999,Geometry,External wall area (gross),1228.5999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_1990-1999,Geometry,Window area,327.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.26700000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_1990-1999,Envelope,External wall U-value,0.78,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_1990-1999,Envelope,Roof U-value,0.77,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_1990-1999,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1990-1999,Envelope,Floor/Slab U-value,0.76,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,2619.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_1990-1999,Windows,Window Uw (whole window),2.91,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_1990-1999,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_1990-1999,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_1990-1999,Heating system,Useful energy demand - space heating,39.200000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_1990-1999,Heating system,Final energy - space heating,42.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_1990-1999,DHW,System type,individual gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_1990-1999,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_1990-1999,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_1990-1999,Cooling system,Useful energy demand - cooling,51.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_1990-1999,Cooling system,Final energy - cooling,11.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_2000-2010,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2000-2010,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",14158,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",104350,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_2000-2010,Meta,Share of period dwellings,0.1356780067081936,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_2000-2010,Meta,Useful floor area,1.3049999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_2000-2010,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_2000-2010,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_2000-2010,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_2000-2010,Geometry,Floors,3.56,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_2000-2010,Geometry,Volume-to-surface ratio,2.9159999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_2000-2010,Geometry,A/V ratio,0.34300000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_2000-2010,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_2000-2010,Geometry,Building footprint / ground area,621,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_2000-2010,Geometry,"Perimeter (external, estimated)",121.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_2000-2010,Geometry,External wall area (gross),1165.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_2000-2010,Geometry,Window area,279.10000000000002,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.24,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_2000-2010,Envelope,External wall U-value,0.76,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_2000-2010,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_2000-2010,Envelope,Roof U-value,0.68,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_2000-2010,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_2000-2010,Envelope,Floor/Slab U-value,0.73,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,2330.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_2000-2010,Windows,Window Uw (whole window),2.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_2000-2010,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_2000-2010,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_2000-2010,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_2000-2010,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_2000-2010,Heating system,Useful energy demand - space heating,37.299999999999997,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_2000-2010,Heating system,Final energy - space heating,40.799999999999997,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_2000-2010,DHW,System type,individual gas,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_2000-2010,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_2000-2010,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_2000-2010,Cooling system,Useful energy demand - cooling,45,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_2000-2010,Cooling system,Final energy - cooling,9.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CY_AB_2011-now,Meta,Country,Cyprus,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2011-now,Meta,Typology,Apartment buildings,text,-,Requested RELIFE typology class.,User specification
CY_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Cyprus sheet
CY_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",6252,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CY_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",51793,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CY_AB_2011-now,Meta,Share of period dwellings,0.1207112930318769,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CY_AB_2011-now,Meta,Useful floor area,0.57599999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CY_AB_2011-now,Meta,Notes,Generated as a 21-sheet Cypriot archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CY_AB_2011-now,Climate,HDD,630,number,HDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_2011-now,Climate,CDD,735,number,CDD,Cypriot representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CY_AB_2011-now,Climate,Köppen-Geiger class,BSh / Csa,text,-,Cyprus has a predominantly Mediterranean to semi-arid warm climate; the national archetype uses a representative national class.,Assumption / national climate classification
CY_AB_2011-now,Geometry,Floors,3.53,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CY_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CY_AB_2011-now,Geometry,Volume-to-surface ratio,2.895,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CY_AB_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CY_AB_2011-now,Geometry,Net floor area per dwelling,92.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CY_AB_2011-now,Geometry,Building footprint / ground area,621.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CY_AB_2011-now,Geometry,"Perimeter (external, estimated)",121.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CY_AB_2011-now,Geometry,External wall area (gross),1153.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CY_AB_2011-now,Geometry,Window area,270.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
CY_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CY_AB_2011-now,Envelope,External wall U-value,0.73499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CY_AB_2011-now,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Cypriot stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CY_AB_2011-now,Envelope,Roof U-value,0.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CY_AB_2011-now,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_2011-now,Envelope,Floor/Slab U-value,0.71,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CY_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Cypriot construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CY_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CY_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,2193.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CY_AB_2011-now,Windows,Window Uw (whole window),2.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CY_AB_2011-now,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CY_AB_2011-now,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CY_AB_2011-now,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CY_AB_2011-now,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CY_AB_2011-now,Heating system,Useful energy demand - space heating,34.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CY_AB_2011-now,Heating system,Final energy - space heating,37.299999999999997,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CY_AB_2011-now,DHW,System type,individual gas,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CY_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CY_AB_2011-now,DHW,Useful energy demand - DHW,17.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CY_AB_2011-now,DHW,Final energy - DHW,18.899999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CY_AB_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CY_AB_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CY_AB_2011-now,Cooling system,Useful energy demand - cooling,47.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CY_AB_2011-now,Cooling system,Final energy - cooling,10.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CY_AB_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CY_AB_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CY_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CY_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CY_AB_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
