archetype_id,group,parameter,value,value_type,unit,notes,sources
CZ_SFH_0-1945,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",881171,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1104426,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_0-1945,Meta,Share of period dwellings,0.79785427000088738,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_0-1945,Meta,Useful floor area,43.6,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_0-1945,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_0-1945,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_0-1945,Geometry,Volume-to-surface ratio,1.526,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_0-1945,Geometry,A/V ratio,0.65500000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_0-1945,Geometry,Net floor area per dwelling,49.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_0-1945,Geometry,Building footprint / ground area,96.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_0-1945,Geometry,"Perimeter (external, estimated)",51.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_0-1945,Geometry,External wall area (gross),264.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_0-1945,Geometry,Window area,71.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_0-1945,Envelope,External wall U-value,1.0309999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_0-1945,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_0-1945,Envelope,Roof U-value,1,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_0-1945,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_0-1945,Envelope,Floor/Slab U-value,1.3420000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,620.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_0-1945,Windows,Window Uw (whole window),2.7440000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_0-1945,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_0-1945,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_0-1945,Heating system,Useful energy demand - space heating,266.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_0-1945,Heating system,Final energy - space heating,320.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_0-1945,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_0-1945,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_0-1945,Cooling system,Useful energy demand - cooling,17.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_0-1945,Cooling system,Final energy - cooling,2.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_1946-1969,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",1025781,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1362777,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_1946-1969,Meta,Share of period dwellings,0.75271376021168546,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_1946-1969,Meta,Useful floor area,45.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_1946-1969,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1946-1969,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.35,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_1946-1969,Geometry,A/V ratio,0.74099999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_1946-1969,Geometry,Net floor area per dwelling,44.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_1946-1969,Geometry,Building footprint / ground area,80.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",39,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_1946-1969,Geometry,External wall area (gross),200.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_1946-1969,Geometry,Window area,59.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_1946-1969,Envelope,External wall U-value,0.84799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1946-1969,Envelope,Roof U-value,0.67200000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1946-1969,Envelope,Floor/Slab U-value,0.88600000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,409.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_1946-1969,Windows,Window Uw (whole window),2.754,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_1946-1969,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_1946-1969,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_1946-1969,Heating system,Useful energy demand - space heating,208.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_1946-1969,Heating system,Final energy - space heating,250.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_1946-1969,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_1946-1969,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_1946-1969,Cooling system,Useful energy demand - cooling,32.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_1946-1969,Cooling system,Final energy - cooling,4.9000000000000004,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_1970-1979,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",994749,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1291982,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_1970-1979,Meta,Share of period dwellings,0.76994029328581981,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_1970-1979,Meta,Useful floor area,46.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_1970-1979,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1970-1979,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.3480000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_1970-1979,Geometry,A/V ratio,0.74199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_1970-1979,Geometry,Net floor area per dwelling,47.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_1970-1979,Geometry,Building footprint / ground area,80.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",38.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_1970-1979,Geometry,External wall area (gross),199.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_1970-1979,Geometry,Window area,59.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_1970-1979,Envelope,External wall U-value,0.84599999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1970-1979,Envelope,Roof U-value,0.66800000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_1970-1979,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1970-1979,Envelope,Floor/Slab U-value,0.88100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,407.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_1970-1979,Windows,Window Uw (whole window),2.754,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_1970-1979,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_1970-1979,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_1970-1979,Heating system,Useful energy demand - space heating,207.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_1970-1979,Heating system,Final energy - space heating,249.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_1970-1979,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_1970-1979,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_1970-1979,Cooling system,Useful energy demand - cooling,32.700000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_1970-1979,Cooling system,Final energy - cooling,4.9000000000000004,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_1980-1989,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",501358,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",763183,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_1980-1989,Meta,Share of period dwellings,0.65693025132897354,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_1980-1989,Meta,Useful floor area,26.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_1980-1989,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1980-1989,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.3839999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_1980-1989,Geometry,A/V ratio,0.72199999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_1980-1989,Geometry,Net floor area per dwelling,52.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_1980-1989,Geometry,Building footprint / ground area,89.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",41,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_1980-1989,Geometry,External wall area (gross),210.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_1980-1989,Geometry,Window area,62.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.29899999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_1980-1989,Envelope,External wall U-value,0.75900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1980-1989,Envelope,Roof U-value,0.58099999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_1980-1989,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1980-1989,Envelope,Floor/Slab U-value,0.79100000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,408.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_1980-1989,Windows,Window Uw (whole window),2.7530000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_1980-1989,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_1980-1989,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_1980-1989,Heating system,Useful energy demand - space heating,186.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_1980-1989,Heating system,Final energy - space heating,224.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_1980-1989,DHW,System type,individual electricity non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.95,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_1980-1989,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_1980-1989,Cooling system,Useful energy demand - cooling,30.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_1980-1989,Cooling system,Final energy - cooling,4.5999999999999996,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_1990-1999,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",206121,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",468065,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_1990-1999,Meta,Share of period dwellings,0.44036832491213829,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_1990-1999,Meta,Useful floor area,12.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_1990-1999,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1990-1999,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.2929999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_1990-1999,Geometry,A/V ratio,0.77300000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_1990-1999,Geometry,Net floor area per dwelling,62.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_1990-1999,Geometry,Building footprint / ground area,68,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",36.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_1990-1999,Geometry,External wall area (gross),185.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_1990-1999,Geometry,Window area,48.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.26100000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_1990-1999,Envelope,External wall U-value,0.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1990-1999,Envelope,Roof U-value,0.38900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_1990-1999,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1990-1999,Envelope,Floor/Slab U-value,0.63,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,260.60000000000002,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_1990-1999,Windows,Window Uw (whole window),2.5470000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_1990-1999,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_1990-1999,Heating system,System type,central gas condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_1990-1999,Heating system,Useful energy demand - space heating,153.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_1990-1999,Heating system,Final energy - space heating,184.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_1990-1999,DHW,System type,central gas combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_1990-1999,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_1990-1999,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_1990-1999,Cooling system,Useful energy demand - cooling,32.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_1990-1999,Cooling system,Final energy - cooling,5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_2000-2010,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",401455,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",668697,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_2000-2010,Meta,Share of period dwellings,0.60035412152290202,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_2000-2010,Meta,Useful floor area,22.3,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_2000-2010,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_2000-2010,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.395,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_2000-2010,Geometry,A/V ratio,0.71699999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_2000-2010,Geometry,Net floor area per dwelling,55.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_2000-2010,Geometry,Building footprint / ground area,76.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",41.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_2000-2010,Geometry,External wall area (gross),212.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_2000-2010,Geometry,Window area,54.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.25800000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_2000-2010,Envelope,External wall U-value,0.36199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_2000-2010,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2000-2010,Envelope,Roof U-value,0.28999999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_2000-2010,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2000-2010,Envelope,Floor/Slab U-value,0.41799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with moderate insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,235.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_2000-2010,Windows,Window Uw (whole window),2.2629999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_2000-2010,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_2000-2010,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_2000-2010,Heating system,System type,central gas condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_2000-2010,Heating system,Useful energy demand - space heating,119,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_2000-2010,Heating system,Final energy - space heating,143.19999999999999,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_2000-2010,DHW,System type,central gas combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_2000-2010,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_2000-2010,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
