archetype_id,group,parameter,value,value_type,unit,notes,sources
CZ_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_2000-2010,Cooling system,Useful energy demand - cooling,40.299999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_2000-2010,Cooling system,Final energy - cooling,6.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_SFH_2011-now,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
CZ_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",166178,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",405334,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_SFH_2011-now,Meta,Share of period dwellings,0.40997794411522348,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_SFH_2011-now,Meta,Useful floor area,10.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_SFH_2011-now,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_2011-now,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_SFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_SFH_2011-now,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_SFH_2011-now,Geometry,Volume-to-surface ratio,1.4930000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_SFH_2011-now,Geometry,A/V ratio,0.67,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_SFH_2011-now,Geometry,Net floor area per dwelling,64.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_SFH_2011-now,Geometry,Building footprint / ground area,78.599999999999994,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_SFH_2011-now,Geometry,"Perimeter (external, estimated)",47.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_SFH_2011-now,Geometry,External wall area (gross),244.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_SFH_2011-now,Geometry,Window area,66,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_SFH_2011-now,Envelope,External wall U-value,0.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_SFH_2011-now,Envelope,External wall - Stratigraphy,insulated masonry or composite wall meeting newer standards; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2011-now,Envelope,Roof U-value,0.25,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_SFH_2011-now,Envelope,Roof - Stratigraphy,well-insulated roof assembly for recent construction; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2011-now,Envelope,Floor/Slab U-value,0.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,well-insulated ground floor/slab; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,215.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_SFH_2011-now,Windows,Window Uw (whole window),1.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_SFH_2011-now,Windows,g-value,0.62,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_SFH_2011-now,Windows,Glazing description,Improved double glazing / low-e generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_SFH_2011-now,Heating system,System type,central gas condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_SFH_2011-now,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_SFH_2011-now,Heating system,Useful energy demand - space heating,99.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_SFH_2011-now,Heating system,Final energy - space heating,119.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_SFH_2011-now,DHW,System type,central gas combined boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.68,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_SFH_2011-now,DHW,Final energy - DHW,16.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_SFH_2011-now,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_SFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_SFH_2011-now,Cooling system,Useful energy demand - cooling,50.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_SFH_2011-now,Cooling system,Final energy - cooling,7.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_MFH_0-1945,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CZ_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",12123,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1104426,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_MFH_0-1945,Meta,Share of period dwellings,1.097674266994801E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_MFH_0-1945,Meta,Useful floor area,0.59899999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_MFH_0-1945,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_0-1945,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_MFH_0-1945,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_MFH_0-1945,Geometry,Volume-to-surface ratio,2.5939999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_MFH_0-1945,Geometry,A/V ratio,0.38600000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_MFH_0-1945,Geometry,Net floor area per dwelling,49.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_MFH_0-1945,Geometry,Building footprint / ground area,253.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_MFH_0-1945,Geometry,"Perimeter (external, estimated)",85.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_MFH_0-1945,Geometry,External wall area (gross),693.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_MFH_0-1945,Geometry,Window area,187.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_MFH_0-1945,Envelope,External wall U-value,0.83699999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_MFH_0-1945,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_0-1945,Envelope,Roof U-value,0.98399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_MFH_0-1945,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_0-1945,Envelope,Floor/Slab U-value,1.389,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,uninsulated ground floor/slab; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1546.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_MFH_0-1945,Windows,Window Uw (whole window),2.7850000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_MFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_MFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_MFH_0-1945,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_MFH_0-1945,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_MFH_0-1945,Heating system,Useful energy demand - space heating,153.80000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_MFH_0-1945,Heating system,Final energy - space heating,185.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_MFH_0-1945,DHW,System type,gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_MFH_0-1945,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_MFH_0-1945,DHW,Final energy - DHW,19.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_MFH_0-1945,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_MFH_0-1945,Cooling system,Useful energy demand - cooling,12.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_MFH_0-1945,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_MFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_MFH_1946-1969,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CZ_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",18785,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1362777,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_MFH_1946-1969,Meta,Share of period dwellings,1.378435356628414E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_MFH_1946-1969,Meta,Useful floor area,0.83099999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_MFH_1946-1969,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1946-1969,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_MFH_1946-1969,Geometry,Floors,4.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.5230000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_MFH_1946-1969,Geometry,A/V ratio,0.39600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_MFH_1946-1969,Geometry,Net floor area per dwelling,44.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_MFH_1946-1969,Geometry,Building footprint / ground area,142.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",51.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_MFH_1946-1969,Geometry,External wall area (gross),697,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_MFH_1946-1969,Geometry,Window area,209,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_MFH_1946-1969,Envelope,External wall U-value,0.78500000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_MFH_1946-1969,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1946-1969,Envelope,Roof U-value,0.59699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_MFH_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1946-1969,Envelope,Floor/Slab U-value,0.998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1188.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_MFH_1946-1969,Windows,Window Uw (whole window),2.766,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_MFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_MFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_MFH_1946-1969,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_MFH_1946-1969,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_MFH_1946-1969,Heating system,Useful energy demand - space heating,121.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_MFH_1946-1969,Heating system,Final energy - space heating,146.69999999999999,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_MFH_1946-1969,DHW,System type,gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_MFH_1946-1969,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_MFH_1946-1969,DHW,Final energy - DHW,19.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_MFH_1946-1969,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_MFH_1946-1969,Cooling system,Useful energy demand - cooling,29.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_MFH_1946-1969,Cooling system,Final energy - cooling,4.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_MFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_MFH_1970-1979,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CZ_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",24578,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1291982,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_MFH_1970-1979,Meta,Share of period dwellings,1.902348484731211E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_MFH_1970-1979,Meta,Useful floor area,1.157,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_MFH_1970-1979,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1970-1979,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_MFH_1970-1979,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.5230000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_MFH_1970-1979,Geometry,A/V ratio,0.39600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_MFH_1970-1979,Geometry,Net floor area per dwelling,47.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_MFH_1970-1979,Geometry,Building footprint / ground area,141.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",51.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_MFH_1970-1979,Geometry,External wall area (gross),697,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_MFH_1970-1979,Geometry,Window area,209.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_MFH_1970-1979,Envelope,External wall U-value,0.78500000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_MFH_1970-1979,Envelope,External wall - Stratigraphy,masonry wall with limited/partial insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1970-1979,Envelope,Roof U-value,0.59499999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_MFH_1970-1979,Envelope,Roof - Stratigraphy,roof with limited/intermediate insulation; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1970-1979,Envelope,Floor/Slab U-value,0.996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1187.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_MFH_1970-1979,Windows,Window Uw (whole window),2.766,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_MFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_MFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_MFH_1970-1979,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_MFH_1970-1979,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_MFH_1970-1979,Heating system,Useful energy demand - space heating,121.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_MFH_1970-1979,Heating system,Final energy - space heating,146.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_MFH_1970-1979,DHW,System type,gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_MFH_1970-1979,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_MFH_1970-1979,DHW,Final energy - DHW,19.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_MFH_1970-1979,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_MFH_1970-1979,Cooling system,Useful energy demand - cooling,29.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_MFH_1970-1979,Cooling system,Final energy - cooling,4.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_MFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_MFH_1980-1989,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CZ_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",138779,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",763183,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_MFH_1980-1989,Meta,Share of period dwellings,0.18184236284089139,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_MFH_1980-1989,Meta,Useful floor area,7.3289999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_MFH_1980-1989,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1980-1989,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_MFH_1980-1989,Geometry,Floors,4.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.7519999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_MFH_1980-1989,Geometry,A/V ratio,0.36299999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_MFH_1980-1989,Geometry,Net floor area per dwelling,52.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_MFH_1980-1989,Geometry,Building footprint / ground area,188.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",59.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_MFH_1980-1989,Geometry,External wall area (gross),799.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_MFH_1980-1989,Geometry,Window area,204.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.255,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_MFH_1980-1989,Envelope,External wall U-value,0.69699999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_MFH_1980-1989,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1980-1989,Envelope,Roof U-value,0.505,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_MFH_1980-1989,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1980-1989,Envelope,Floor/Slab U-value,0.81799999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1230.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_MFH_1980-1989,Windows,Window Uw (whole window),2.774,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_MFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_MFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_MFH_1980-1989,Heating system,System type,electricity non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
CZ_MFH_1980-1989,Heating system,COP / seasonal efficiency,1,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
CZ_MFH_1980-1989,Heating system,Useful energy demand - space heating,98.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
CZ_MFH_1980-1989,Heating system,Final energy - space heating,118.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
CZ_MFH_1980-1989,DHW,System type,gas non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
CZ_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.57999999999999996,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
CZ_MFH_1980-1989,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
CZ_MFH_1980-1989,DHW,Final energy - DHW,19.100000000000001,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
CZ_MFH_1980-1989,Cooling system,System type,No active space cooling / negligible penetration,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
CZ_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
CZ_MFH_1980-1989,Cooling system,Useful energy demand - cooling,19.600000000000001,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
CZ_MFH_1980-1989,Cooling system,Final energy - cooling,3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
CZ_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
CZ_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
CZ_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
CZ_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
CZ_MFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
CZ_MFH_1990-1999,Meta,Country,Czech Republic,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
CZ_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Czech Republic sheet
CZ_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",231802,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
CZ_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",468065,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
CZ_MFH_1990-1999,Meta,Share of period dwellings,0.49523463621505559,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
CZ_MFH_1990-1999,Meta,Useful floor area,14.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
CZ_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Czech archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
CZ_MFH_1990-1999,Climate,HDD,3110,number,HDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1990-1999,Climate,CDD,30,number,CDD,Czech representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
CZ_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Czech Republic is predominantly temperate/oceanic to humid continental; the national archetype uses a representative mixed class.,Assumption / national climate classification
CZ_MFH_1990-1999,Geometry,Floors,4.26,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
CZ_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
CZ_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.5670000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
CZ_MFH_1990-1999,Geometry,A/V ratio,0.39,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
CZ_MFH_1990-1999,Geometry,Net floor area per dwelling,62.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
CZ_MFH_1990-1999,Geometry,Building footprint / ground area,180.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
CZ_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",59.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
CZ_MFH_1990-1999,Geometry,External wall area (gross),679.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
CZ_MFH_1990-1999,Geometry,Window area,169.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
CZ_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
CZ_MFH_1990-1999,Envelope,External wall U-value,0.51200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
CZ_MFH_1990-1999,Envelope,External wall - Stratigraphy,masonry wall with intermediate insulation; equivalent Czech stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1990-1999,Envelope,Roof U-value,0.38800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
CZ_MFH_1990-1999,Envelope,Roof - Stratigraphy,insulated roof assembly; period-typical Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1990-1999,Envelope,Floor/Slab U-value,0.65100000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
CZ_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Czech construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
CZ_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
CZ_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,885.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
CZ_MFH_1990-1999,Windows,Window Uw (whole window),2.5720000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
CZ_MFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
CZ_MFH_1990-1999,Windows,Glazing description,Double glazing generation,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
CZ_MFH_1990-1999,Heating system,System type,central gas non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
