archetype_id,group,parameter,value,value_type,unit,notes,sources
DK_SFH_0-1945,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",418877,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",748084,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_0-1945,Meta,Share of period dwellings,0.55993278315271999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_0-1945,Meta,Useful floor area,38.1,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_0-1945,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_0-1945,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_0-1945,Geometry,Floors,1.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_0-1945,Geometry,Volume-to-surface ratio,1.1499999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_0-1945,Geometry,A/V ratio,0.872,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_0-1945,Geometry,Net floor area per dwelling,91,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_0-1945,Geometry,Building footprint / ground area,135,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_0-1945,Geometry,"Perimeter (external, estimated)",55.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_0-1945,Geometry,External wall area (gross),175.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_0-1945,Geometry,Window area,39.799999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_0-1945,Envelope,External wall U-value,0.94699999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_0-1945,Envelope,Roof U-value,0.61899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_0-1945,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_0-1945,Envelope,Floor/Slab U-value,0.59099999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,431,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_0-1945,Windows,Window Uw (whole window),2.601,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_0-1945,Heating system,Useful energy demand - space heating,219.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_0-1945,Heating system,Final energy - space heating,265.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_0-1945,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_0-1945,Cooling system,Useful energy demand - cooling,13.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_0-1945,Cooling system,Final energy - cooling,3.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_1946-1969,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",322991,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",643359,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_1946-1969,Meta,Share of period dwellings,0.50203805015671255,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_1946-1969,Meta,Useful floor area,30.1,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_1946-1969,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1946-1969,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_1946-1969,Geometry,Floors,1.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.17,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_1946-1969,Geometry,A/V ratio,0.85799999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_1946-1969,Geometry,Net floor area per dwelling,93.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_1946-1969,Geometry,Building footprint / ground area,135.80000000000001,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",57.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_1946-1969,Geometry,External wall area (gross),181.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_1946-1969,Geometry,Window area,40.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_1946-1969,Envelope,External wall U-value,0.70399999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1946-1969,Envelope,Roof U-value,0.36299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1946-1969,Envelope,Floor/Slab U-value,0.48599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,358.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_1946-1969,Windows,Window Uw (whole window),2.641,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_1946-1969,Heating system,Useful energy demand - space heating,169.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_1946-1969,Heating system,Final energy - space heating,204.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_1946-1969,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_1946-1969,Cooling system,Useful energy demand - cooling,15.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_1946-1969,Cooling system,Final energy - cooling,3.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_1970-1979,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",382003,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",701898,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_1970-1979,Meta,Share of period dwellings,0.54424240043172678,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_1970-1979,Meta,Useful floor area,35.799999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_1970-1979,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1970-1979,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_1970-1979,Geometry,Floors,1.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.18,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_1970-1979,Geometry,A/V ratio,0.84599999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_1970-1979,Geometry,Net floor area per dwelling,93.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_1970-1979,Geometry,Building footprint / ground area,142.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",59.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_1970-1979,Geometry,External wall area (gross),187.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_1970-1979,Geometry,Window area,34.200000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.18,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_1970-1979,Envelope,External wall U-value,0.39400000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_1970-1979,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1970-1979,Envelope,Roof U-value,0.33500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1970-1979,Envelope,Floor/Slab U-value,0.34899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,285.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_1970-1979,Windows,Window Uw (whole window),2.6339999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_1970-1979,Heating system,Useful energy demand - space heating,119.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_1970-1979,Heating system,Final energy - space heating,143.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_1970-1979,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_1970-1979,Cooling system,Useful energy demand - cooling,11.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_1970-1979,Cooling system,Final energy - cooling,2.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_1980-1989,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",43608,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",342030,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_1980-1989,Meta,Share of period dwellings,0.12749827424688551,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_1980-1989,Meta,Useful floor area,4.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_1980-1989,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1980-1989,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_1980-1989,Geometry,Floors,1.1000000000000001,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.1599999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_1980-1989,Geometry,A/V ratio,0.85899999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_1980-1989,Geometry,Net floor area per dwelling,96,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_1980-1989,Geometry,Building footprint / ground area,131.30000000000001,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",58.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_1980-1989,Geometry,External wall area (gross),180.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_1980-1989,Geometry,Window area,30.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_1980-1989,Envelope,External wall U-value,0.45200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_1980-1989,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1980-1989,Envelope,Roof U-value,0.25900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1980-1989,Envelope,Floor/Slab U-value,0.32900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,241.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_1980-1989,Windows,Window Uw (whole window),2.0179999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_1980-1989,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_1980-1989,Heating system,Useful energy demand - space heating,108.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_1980-1989,Heating system,Final energy - space heating,131.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_1980-1989,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_1980-1989,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_1980-1989,Cooling system,Useful energy demand - cooling,10.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_1980-1989,Cooling system,Final energy - cooling,2.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_1990-1999,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",41994,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",340606,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_1990-1999,Meta,Share of period dwellings,0.123291602404464,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_1990-1999,Meta,Useful floor area,4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_1990-1999,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1990-1999,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_1990-1999,Geometry,Floors,1.1000000000000001,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.17,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_1990-1999,Geometry,A/V ratio,0.85699999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_1990-1999,Geometry,Net floor area per dwelling,95.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_1990-1999,Geometry,Building footprint / ground area,132.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",58.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_1990-1999,Geometry,External wall area (gross),181.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_1990-1999,Geometry,Window area,32,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.18,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_1990-1999,Envelope,External wall U-value,0.45100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1990-1999,Envelope,Roof U-value,0.249,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_1990-1999,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1990-1999,Envelope,Floor/Slab U-value,0.32400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,240.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_1990-1999,Windows,Window Uw (whole window),1.931,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_1990-1999,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_1990-1999,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_1990-1999,Heating system,Useful energy demand - space heating,105.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_1990-1999,Heating system,Final energy - space heating,127.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_1990-1999,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_1990-1999,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_1990-1999,Cooling system,Useful energy demand - cooling,12.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_1990-1999,Cooling system,Final energy - cooling,3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_2000-2010,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",62304,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",362920,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_2000-2010,Meta,Share of period dwellings,0.17167519788853711,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_2000-2010,Meta,Useful floor area,6,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_2000-2010,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_2000-2010,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_2000-2010,Geometry,Floors,1.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.1299999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_2000-2010,Geometry,A/V ratio,0.88500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_2000-2010,Geometry,Net floor area per dwelling,95.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_2000-2010,Geometry,Building footprint / ground area,156.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",56.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_2000-2010,Geometry,External wall area (gross),178.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_2000-2010,Geometry,Window area,41.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_2000-2010,Envelope,External wall U-value,0.34599999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_2000-2010,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2000-2010,Envelope,Roof U-value,0.24099999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_2000-2010,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2000-2010,Envelope,Floor/Slab U-value,0.33,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,244.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_2000-2010,Windows,Window Uw (whole window),1.6539999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_2000-2010,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_2000-2010,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_2000-2010,Heating system,Useful energy demand - space heating,81.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_2000-2010,Heating system,Final energy - space heating,98.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_2000-2010,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_2000-2010,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_2000-2010,Cooling system,Useful energy demand - cooling,22.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_2000-2010,Cooling system,Final energy - cooling,5.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
