archetype_id,group,parameter,value,value_type,unit,notes,sources
DK_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_SFH_2011-now,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DK_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",56535,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",350121,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_SFH_2011-now,Meta,Share of period dwellings,0.16147388736307211,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_SFH_2011-now,Meta,Useful floor area,5.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_SFH_2011-now,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_2011-now,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_SFH_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_SFH_2011-now,Geometry,Floors,1.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_SFH_2011-now,Geometry,Volume-to-surface ratio,1.03,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_SFH_2011-now,Geometry,A/V ratio,0.97499999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_SFH_2011-now,Geometry,Net floor area per dwelling,95.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_SFH_2011-now,Geometry,Building footprint / ground area,159.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_SFH_2011-now,Geometry,"Perimeter (external, estimated)",48.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_SFH_2011-now,Geometry,External wall area (gross),153.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_SFH_2011-now,Geometry,Window area,28.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.18,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_SFH_2011-now,Envelope,External wall U-value,0.31900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_SFH_2011-now,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2011-now,Envelope,Roof U-value,0.215,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_SFH_2011-now,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2011-now,Envelope,Floor/Slab U-value,0.41899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,206.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_SFH_2011-now,Windows,Window Uw (whole window),0.98899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_SFH_2011-now,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_SFH_2011-now,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_SFH_2011-now,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_SFH_2011-now,Heating system,Useful energy demand - space heating,65.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_SFH_2011-now,Heating system,Final energy - space heating,79.400000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_SFH_2011-now,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_SFH_2011-now,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_SFH_2011-now,DHW,Final energy - DHW,14.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_SFH_2011-now,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_SFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_SFH_2011-now,Cooling system,Useful energy demand - cooling,15.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_SFH_2011-now,Cooling system,Final energy - cooling,3.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_0-1945,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",227164,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",748084,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_0-1945,Meta,Share of period dwellings,0.30366146378008829,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_0-1945,Meta,Useful floor area,20.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_0-1945,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_0-1945,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_0-1945,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_0-1945,Geometry,Volume-to-surface ratio,2.74,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_0-1945,Geometry,A/V ratio,0.36499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_0-1945,Geometry,Net floor area per dwelling,91,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_0-1945,Geometry,Building footprint / ground area,224.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_0-1945,Geometry,"Perimeter (external, estimated)",79.900000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_0-1945,Geometry,External wall area (gross),1079.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_0-1945,Geometry,Window area,148.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_0-1945,Envelope,External wall U-value,0.72499999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_0-1945,Envelope,Roof U-value,0.51,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_0-1945,Envelope,Floor/Slab U-value,0.54300000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1420.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_0-1945,Windows,Window Uw (whole window),2.6120000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_0-1945,Heating system,Useful energy demand - space heating,106.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_0-1945,Heating system,Final energy - space heating,128.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_0-1945,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_0-1945,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_0-1945,Cooling system,Useful energy demand - cooling,9.3000000000000007,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_0-1945,Cooling system,Final energy - cooling,2.2999999999999998,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_1946-1969,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",248837,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",643359,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_1946-1969,Meta,Share of period dwellings,0.38677773344490191,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_1946-1969,Meta,Useful floor area,23.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_1946-1969,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1946-1969,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_1946-1969,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.81,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_1946-1969,Geometry,A/V ratio,0.35499999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_1946-1969,Geometry,Net floor area per dwelling,93.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_1946-1969,Geometry,Building footprint / ground area,235.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",81.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_1946-1969,Geometry,External wall area (gross),1095.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_1946-1969,Geometry,Window area,173.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.16,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_1946-1969,Envelope,External wall U-value,0.76700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1946-1969,Envelope,Roof U-value,0.48699999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1946-1969,Envelope,Floor/Slab U-value,0.59299999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1542.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_1946-1969,Windows,Window Uw (whole window),2.6280000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_1946-1969,Heating system,Useful energy demand - space heating,116.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_1946-1969,Heating system,Final energy - space heating,140.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_1946-1969,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_1946-1969,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_1946-1969,Cooling system,Useful energy demand - cooling,12,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_1946-1969,Cooling system,Final energy - cooling,2.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_1970-1979,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",245832,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",701898,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_1970-1979,Meta,Share of period dwellings,0.35023880592205958,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_1970-1979,Meta,Useful floor area,23,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_1970-1979,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1970-1979,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_1970-1979,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_1970-1979,Geometry,Volume-to-surface ratio,3.46,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_1970-1979,Geometry,A/V ratio,0.28899999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_1970-1979,Geometry,Net floor area per dwelling,93.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_1970-1979,Geometry,Building footprint / ground area,361.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",106.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_1970-1979,Geometry,External wall area (gross),1443.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_1970-1979,Geometry,Window area,197.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_1970-1979,Envelope,External wall U-value,0.505,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_1970-1979,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1970-1979,Envelope,Roof U-value,0.27900000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1970-1979,Envelope,Floor/Slab U-value,0.499,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1602.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_1970-1979,Windows,Window Uw (whole window),2.629,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_1970-1979,Heating system,Useful energy demand - space heating,61.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_1970-1979,Heating system,Final energy - space heating,73.900000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_1970-1979,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_1970-1979,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_1970-1979,Cooling system,Useful energy demand - cooling,6.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_1970-1979,Cooling system,Final energy - cooling,1.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_1980-1989,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",272595,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",342030,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_1980-1989,Meta,Share of period dwellings,0.79699020048003733,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_1980-1989,Meta,Useful floor area,26.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_1980-1989,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1980-1989,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_1980-1989,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_1980-1989,Geometry,Volume-to-surface ratio,3.89,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_1980-1989,Geometry,A/V ratio,0.25700000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_1980-1989,Geometry,Net floor area per dwelling,96,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_1980-1989,Geometry,Building footprint / ground area,492.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",131,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_1980-1989,Geometry,External wall area (gross),1768.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_1980-1989,Geometry,Window area,211.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.12,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_1980-1989,Envelope,External wall U-value,0.36399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_1980-1989,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1980-1989,Envelope,Roof U-value,0.254,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1980-1989,Envelope,Floor/Slab U-value,0.32,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1636.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_1980-1989,Windows,Window Uw (whole window),2.6789999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_1980-1989,Heating system,Useful energy demand - space heating,45.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_1980-1989,Heating system,Final energy - space heating,54.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_1980-1989,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_1980-1989,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_1980-1989,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_1980-1989,Cooling system,Useful energy demand - cooling,4.4000000000000004,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_1980-1989,Cooling system,Final energy - cooling,1.1000000000000001,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_1990-1999,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",272658,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",340606,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_1990-1999,Meta,Share of period dwellings,0.80050933635095556,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_1990-1999,Meta,Useful floor area,26.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_1990-1999,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1990-1999,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_1990-1999,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_1990-1999,Geometry,Volume-to-surface ratio,3.87,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_1990-1999,Geometry,A/V ratio,0.25800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_1990-1999,Geometry,Net floor area per dwelling,95.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_1990-1999,Geometry,Building footprint / ground area,511.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",129.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_1990-1999,Geometry,External wall area (gross),1747.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_1990-1999,Geometry,Window area,205.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.12,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_1990-1999,Envelope,External wall U-value,0.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_1990-1999,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1990-1999,Envelope,Roof U-value,0.251,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1990-1999,Envelope,Floor/Slab U-value,0.30199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1575,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_1990-1999,Windows,Window Uw (whole window),2.5790000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_1990-1999,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_1990-1999,Heating system,Useful energy demand - space heating,42.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_1990-1999,Heating system,Final energy - space heating,51.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_1990-1999,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_1990-1999,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
