archetype_id,group,parameter,value,value_type,unit,notes,sources
DK_MFH_1990-1999,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_1990-1999,Cooling system,Useful energy demand - cooling,4.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_1990-1999,Cooling system,Final energy - cooling,1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_2000-2010,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",271370,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",362920,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_2000-2010,Meta,Share of period dwellings,0.74774086191451716,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_2000-2010,Meta,Useful floor area,25.9,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_2000-2010,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_2000-2010,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_2000-2010,Geometry,Floors,5.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.76,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_2000-2010,Geometry,A/V ratio,0.36199999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_2000-2010,Geometry,Net floor area per dwelling,95.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_2000-2010,Geometry,Building footprint / ground area,304.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",64.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_2000-2010,Geometry,External wall area (gross),958,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_2000-2010,Geometry,Window area,197.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_2000-2010,Envelope,External wall U-value,0.36899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_2000-2010,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2000-2010,Envelope,Roof U-value,0.26100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2000-2010,Envelope,Floor/Slab U-value,0.39100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,934.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_2000-2010,Windows,Window Uw (whole window),1.671,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_2000-2010,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_2000-2010,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_2000-2010,Heating system,Useful energy demand - space heating,39.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_2000-2010,Heating system,Final energy - space heating,47.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_2000-2010,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_2000-2010,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_2000-2010,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_2000-2010,Cooling system,Useful energy demand - cooling,41.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_2000-2010,Cooling system,Final energy - cooling,10.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_MFH_2011-now,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DK_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",263833,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",350121,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_MFH_2011-now,Meta,Share of period dwellings,0.75354976848964739,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_MFH_2011-now,Meta,Useful floor area,25.1,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_MFH_2011-now,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_2011-now,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_MFH_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_MFH_2011-now,Geometry,Floors,6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_MFH_2011-now,Geometry,Volume-to-surface ratio,2.2200000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_MFH_2011-now,Geometry,A/V ratio,0.45,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_MFH_2011-now,Geometry,Net floor area per dwelling,95.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_MFH_2011-now,Geometry,Building footprint / ground area,112.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_MFH_2011-now,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_MFH_2011-now,Geometry,External wall area (gross),691.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_MFH_2011-now,Geometry,Window area,242.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.35,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_MFH_2011-now,Envelope,External wall U-value,0.43,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_MFH_2011-now,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2011-now,Envelope,Roof U-value,0.29599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2011-now,Envelope,Floor/Slab U-value,0.68100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,660.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_MFH_2011-now,Windows,Window Uw (whole window),1.173,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_MFH_2011-now,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_MFH_2011-now,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_MFH_2011-now,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_MFH_2011-now,Heating system,Useful energy demand - space heating,38.200000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_MFH_2011-now,Heating system,Final energy - space heating,46,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_MFH_2011-now,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_MFH_2011-now,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_MFH_2011-now,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_MFH_2011-now,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_MFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_MFH_2011-now,Cooling system,Useful energy demand - cooling,79.400000000000006,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_MFH_2011-now,Cooling system,Final energy - cooling,19.399999999999999,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_AB_0-1945,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DK_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",102043,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",748084,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_AB_0-1945,Meta,Share of period dwellings,0.1364057530671916,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_AB_0-1945,Meta,Useful floor area,6.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_AB_0-1945,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_AB_0-1945,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_0-1945,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_AB_0-1945,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_AB_0-1945,Envelope,External wall U-value,1.68,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_AB_0-1945,Envelope,Roof U-value,0.82699999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_AB_0-1945,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_0-1945,Envelope,Floor/Slab U-value,0.74,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2919.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_AB_0-1945,Windows,Window Uw (whole window),2.7330000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_AB_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_AB_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_AB_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_AB_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_AB_0-1945,Heating system,Useful energy demand - space heating,153.19999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_AB_0-1945,Heating system,Final energy - space heating,184.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_AB_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_AB_0-1945,DHW,Useful energy demand - DHW,22.7,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_AB_0-1945,DHW,Final energy - DHW,24.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_AB_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_AB_0-1945,Cooling system,Useful energy demand - cooling,13.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_AB_0-1945,Cooling system,Final energy - cooling,3.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_AB_1946-1969,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DK_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",71531,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",643359,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_AB_1946-1969,Meta,Share of period dwellings,0.11118421639838549,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_AB_1946-1969,Meta,Useful floor area,4.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_AB_1946-1969,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1946-1969,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_AB_1946-1969,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_AB_1946-1969,Envelope,External wall U-value,1.08,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_AB_1946-1969,Envelope,Roof U-value,0.94,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_AB_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1946-1969,Envelope,Floor/Slab U-value,0.99,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2631.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_AB_1946-1969,Windows,Window Uw (whole window),2.76,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_AB_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_AB_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_AB_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_AB_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_AB_1946-1969,Heating system,Useful energy demand - space heating,145.80000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_AB_1946-1969,Heating system,Final energy - space heating,175.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_AB_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_AB_1946-1969,DHW,Useful energy demand - DHW,22.7,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_AB_1946-1969,DHW,Final energy - DHW,24.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_AB_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_AB_1946-1969,Cooling system,Useful energy demand - cooling,15.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_AB_1946-1969,Cooling system,Final energy - cooling,3.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_AB_1970-1979,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DK_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",74063,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",701898,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_AB_1970-1979,Meta,Share of period dwellings,0.1055187936462138,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_AB_1970-1979,Meta,Useful floor area,4.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_AB_1970-1979,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1970-1979,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_AB_1970-1979,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_AB_1970-1979,Envelope,External wall U-value,0.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_AB_1970-1979,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Danish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_AB_1970-1979,Envelope,Roof U-value,0.56000000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1970-1979,Envelope,Floor/Slab U-value,0.46,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1999.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_AB_1970-1979,Windows,Window Uw (whole window),2.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_AB_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_AB_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_AB_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_AB_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_AB_1970-1979,Heating system,Useful energy demand - space heating,89.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_AB_1970-1979,Heating system,Final energy - space heating,108.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DK_AB_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DK_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DK_AB_1970-1979,DHW,Useful energy demand - DHW,22.7,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DK_AB_1970-1979,DHW,Final energy - DHW,24.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DK_AB_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DK_AB_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DK_AB_1970-1979,Cooling system,Useful energy demand - cooling,5.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DK_AB_1970-1979,Cooling system,Final energy - cooling,1.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DK_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DK_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DK_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DK_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DK_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DK_AB_1980-1989,Meta,Country,Denmark,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DK_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Denmark sheet
DK_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",25827,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DK_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",342030,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DK_AB_1980-1989,Meta,Share of period dwellings,7.5511525273077154E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DK_AB_1980-1989,Meta,Useful floor area,1.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DK_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Danish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DK_AB_1980-1989,Climate,HDD,3052,number,HDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1980-1989,Climate,CDD,2.6,number,CDD,Denmark representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DK_AB_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Denmark is represented as temperate oceanic climate for national archetype purposes.,Assumption / national climate classification
DK_AB_1980-1989,Geometry,Floors,4.5999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DK_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DK_AB_1980-1989,Geometry,Volume-to-surface ratio,3.15,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DK_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DK_AB_1980-1989,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DK_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DK_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DK_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DK_AB_1980-1989,Geometry,Window area,360.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
DK_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DK_AB_1980-1989,Envelope,External wall U-value,0.34,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DK_AB_1980-1989,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Danish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DK_AB_1980-1989,Envelope,Roof U-value,0.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DK_AB_1980-1989,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Danish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1980-1989,Envelope,Floor/Slab U-value,0.19,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DK_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Danish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DK_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DK_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1756,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DK_AB_1980-1989,Windows,Window Uw (whole window),2.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DK_AB_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DK_AB_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DK_AB_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DK_AB_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DK_AB_1980-1989,Heating system,Useful energy demand - space heating,75.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DK_AB_1980-1989,Heating system,Final energy - space heating,91.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
