archetype_id,group,parameter,value,value_type,unit,notes,sources
EE_SFH_0-1945,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",209638,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",270129,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_0-1945,Meta,Share of period dwellings,0.77606889530922507,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_0-1945,Meta,Useful floor area,10.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_0-1945,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_0-1945,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_0-1945,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_0-1945,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_0-1945,Geometry,Volume-to-surface ratio,1.45,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_0-1945,Geometry,A/V ratio,0.69199999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_0-1945,Geometry,Net floor area per dwelling,51.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_0-1945,Geometry,Building footprint / ground area,72.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_0-1945,Geometry,"Perimeter (external, estimated)",45.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_0-1945,Geometry,External wall area (gross),246.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_0-1945,Geometry,Window area,19.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_0-1945,Envelope,External wall U-value,1.127,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_0-1945,Envelope,Roof U-value,0.86699999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_0-1945,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_0-1945,Envelope,Floor/Slab U-value,0.88900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,479.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_0-1945,Windows,Window Uw (whole window),3.3519999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_0-1945,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_0-1945,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_0-1945,Heating system,Useful energy demand - space heating,336.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_0-1945,Heating system,Final energy - space heating,436,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_0-1945,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_0-1945,Cooling system,Useful energy demand - cooling,1.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_0-1945,Cooling system,Final energy - cooling,0.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_SFH_1946-1969,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",136421,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",202594,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_1946-1969,Meta,Share of period dwellings,0.67337243216839238,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_1946-1969,Meta,Useful floor area,6,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_1946-1969,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1946-1969,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1946-1969,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_1946-1969,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_1946-1969,Geometry,A/V ratio,0.75800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_1946-1969,Geometry,Net floor area per dwelling,43.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_1946-1969,Geometry,Building footprint / ground area,72.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",36.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_1946-1969,Geometry,External wall area (gross),199.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_1946-1969,Geometry,Window area,15.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_1946-1969,Envelope,External wall U-value,0.89300000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1946-1969,Envelope,Roof U-value,0.871,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_1946-1969,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1946-1969,Envelope,Floor/Slab U-value,0.873,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,368.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_1946-1969,Windows,Window Uw (whole window),3.258,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_1946-1969,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_1946-1969,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_1946-1969,Heating system,Useful energy demand - space heating,257.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_1946-1969,Heating system,Final energy - space heating,334.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_1946-1969,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_1946-1969,Cooling system,Useful energy demand - cooling,4.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_1946-1969,Cooling system,Final energy - cooling,2.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_SFH_1970-1979,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",23138,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",83253,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_1970-1979,Meta,Share of period dwellings,0.27792684798710959,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_1970-1979,Meta,Useful floor area,1,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_1970-1979,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1970-1979,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1970-1979,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_1970-1979,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_1970-1979,Geometry,A/V ratio,0.75900000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_1970-1979,Geometry,Net floor area per dwelling,43.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_1970-1979,Geometry,Building footprint / ground area,72.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",36.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_1970-1979,Geometry,External wall area (gross),198.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_1970-1979,Geometry,Window area,15.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_1970-1979,Envelope,External wall U-value,0.876,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1970-1979,Envelope,Roof U-value,0.86899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_1970-1979,Envelope,Roof - Stratigraphy,roof with limited/partial insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1970-1979,Envelope,Floor/Slab U-value,0.86399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,362.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_1970-1979,Windows,Window Uw (whole window),3.1989999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_1970-1979,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_1970-1979,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_1970-1979,Heating system,Useful energy demand - space heating,253.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_1970-1979,Heating system,Final energy - space heating,328.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_1970-1979,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_1970-1979,Cooling system,Useful energy demand - cooling,4.9000000000000004,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_1970-1979,Cooling system,Final energy - cooling,2.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_SFH_1980-1989,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",14005,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",71892,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_1980-1989,Meta,Share of period dwellings,0.19480542949725441,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_1980-1989,Meta,Useful floor area,0.6,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_1980-1989,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1980-1989,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1980-1989,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_1980-1989,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_1980-1989,Geometry,A/V ratio,0.75900000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_1980-1989,Geometry,Net floor area per dwelling,44.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_1980-1989,Geometry,Building footprint / ground area,72.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",36.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_1980-1989,Geometry,External wall area (gross),199,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_1980-1989,Geometry,Window area,15.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_1980-1989,Envelope,External wall U-value,0.66600000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_1980-1989,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1980-1989,Envelope,Roof U-value,0.54400000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1980-1989,Envelope,Floor/Slab U-value,0.87,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with limited insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,303,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_1980-1989,Windows,Window Uw (whole window),3.3029999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_1980-1989,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_1980-1989,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_1980-1989,Heating system,Useful energy demand - space heating,204.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_1980-1989,Heating system,Final energy - space heating,265.10000000000002,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_1980-1989,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_1980-1989,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_1980-1989,Cooling system,Useful energy demand - cooling,4.5999999999999996,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_1980-1989,Cooling system,Final energy - cooling,2.2999999999999998,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_SFH_1990-1999,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",11267,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",102348,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_1990-1999,Meta,Share of period dwellings,0.1100870416671325,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_1990-1999,Meta,Useful floor area,0.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_1990-1999,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1990-1999,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_1990-1999,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_1990-1999,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.33,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_1990-1999,Geometry,A/V ratio,0.754,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_1990-1999,Geometry,Net floor area per dwelling,48.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_1990-1999,Geometry,Building footprint / ground area,72.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",37.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_1990-1999,Geometry,External wall area (gross),202,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_1990-1999,Geometry,Window area,15.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_1990-1999,Envelope,External wall U-value,0.51400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_1990-1999,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1990-1999,Envelope,Roof U-value,0.40400000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1990-1999,Envelope,Floor/Slab U-value,0.67,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,253.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_1990-1999,Windows,Window Uw (whole window),3.3690000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_1990-1999,Windows,g-value,0.68,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_1990-1999,Windows,Glazing description,Early double glazing / mixed single-double stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_1990-1999,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_1990-1999,Heating system,Useful energy demand - space heating,165.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_1990-1999,Heating system,Final energy - space heating,215.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_1990-1999,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_1990-1999,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_1990-1999,Cooling system,Useful energy demand - cooling,3.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_1990-1999,Cooling system,Final energy - cooling,1.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_SFH_2000-2010,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
EE_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",9211,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",103060,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_SFH_2000-2010,Meta,Share of period dwellings,8.9373572704745427E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_SFH_2000-2010,Meta,Useful floor area,0.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_SFH_2000-2010,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_2000-2010,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_SFH_2000-2010,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_SFH_2000-2010,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_SFH_2000-2010,Geometry,A/V ratio,0.78700000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_SFH_2000-2010,Geometry,Net floor area per dwelling,47.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_SFH_2000-2010,Geometry,Building footprint / ground area,62.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",34.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_SFH_2000-2010,Geometry,External wall area (gross),188.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_SFH_2000-2010,Geometry,Window area,14.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_SFH_2000-2010,Envelope,External wall U-value,0.40400000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_SFH_2000-2010,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_SFH_2000-2010,Envelope,Roof U-value,0.316,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_2000-2010,Envelope,Floor/Slab U-value,0.42,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,171.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_SFH_2000-2010,Windows,Window Uw (whole window),2.0880000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_SFH_2000-2010,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_SFH_2000-2010,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_SFH_2000-2010,Heating system,Useful energy demand - space heating,120.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_SFH_2000-2010,Heating system,Final energy - space heating,155.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_SFH_2000-2010,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_SFH_2000-2010,DHW,Final energy - DHW,16.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_SFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_SFH_2000-2010,Cooling system,Useful energy demand - cooling,4.0999999999999996,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_SFH_2000-2010,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
