archetype_id,group,parameter,value,value_type,unit,notes,sources
EE_MFH_1990-1999,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_MFH_1990-1999,DHW,Final energy - DHW,18.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_MFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_MFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_MFH_1990-1999,Cooling system,Useful energy demand - cooling,4.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_MFH_1990-1999,Cooling system,Final energy - cooling,2.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_MFH_2000-2010,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
EE_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",69675,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",103060,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_MFH_2000-2010,Meta,Share of period dwellings,0.6760613596363938,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_MFH_2000-2010,Meta,Useful floor area,3.3,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_MFH_2000-2010,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_MFH_2000-2010,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_MFH_2000-2010,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_MFH_2000-2010,Geometry,Floors,2.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.35,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_MFH_2000-2010,Geometry,A/V ratio,0.42499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_MFH_2000-2010,Geometry,Net floor area per dwelling,47.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_MFH_2000-2010,Geometry,Building footprint / ground area,339.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",81.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_MFH_2000-2010,Geometry,External wall area (gross),580.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_MFH_2000-2010,Geometry,Window area,78.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_MFH_2000-2010,Envelope,External wall U-value,0.442,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_MFH_2000-2010,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2000-2010,Envelope,Roof U-value,0.443,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2000-2010,Envelope,Floor/Slab U-value,0.441,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,746,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_MFH_2000-2010,Windows,Window Uw (whole window),1.569,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_MFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_MFH_2000-2010,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_MFH_2000-2010,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_MFH_2000-2010,Heating system,Useful energy demand - space heating,69.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_MFH_2000-2010,Heating system,Final energy - space heating,89.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_MFH_2000-2010,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_MFH_2000-2010,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_MFH_2000-2010,DHW,Final energy - DHW,18.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_MFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_MFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_MFH_2000-2010,Cooling system,Useful energy demand - cooling,4.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_MFH_2000-2010,Cooling system,Final energy - cooling,2.2000000000000002,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_MFH_2011-now,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
EE_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",21092,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",51516,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_MFH_2011-now,Meta,Share of period dwellings,0.40943360775236598,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_MFH_2011-now,Meta,Useful floor area,1.1000000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_MFH_2011-now,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_MFH_2011-now,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_MFH_2011-now,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_MFH_2011-now,Geometry,Floors,2.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_MFH_2011-now,Geometry,Volume-to-surface ratio,2.35,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_MFH_2011-now,Geometry,A/V ratio,0.42499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_MFH_2011-now,Geometry,Net floor area per dwelling,51.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_MFH_2011-now,Geometry,Building footprint / ground area,336.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_MFH_2011-now,Geometry,"Perimeter (external, estimated)",80.900000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_MFH_2011-now,Geometry,External wall area (gross),578.70000000000005,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_MFH_2011-now,Geometry,Window area,78.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_MFH_2011-now,Envelope,External wall U-value,0.21299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_MFH_2011-now,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2011-now,Envelope,Roof U-value,0.21299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_MFH_2011-now,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2011-now,Envelope,Floor/Slab U-value,0.21299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Estonian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,411.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_MFH_2011-now,Windows,Window Uw (whole window),0.78400000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_MFH_2011-now,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_MFH_2011-now,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_MFH_2011-now,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_MFH_2011-now,Heating system,Useful energy demand - space heating,35.200000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_MFH_2011-now,Heating system,Final energy - space heating,45.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_MFH_2011-now,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_MFH_2011-now,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_MFH_2011-now,DHW,Final energy - DHW,18.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_MFH_2011-now,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_MFH_2011-now,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_MFH_2011-now,Cooling system,Useful energy demand - cooling,9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_MFH_2011-now,Cooling system,Final energy - cooling,4.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_AB_0-1945,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
EE_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",43519,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",270129,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_AB_0-1945,Meta,Share of period dwellings,0.16110471521901379,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_AB_0-1945,Meta,Useful floor area,1.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_AB_0-1945,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_AB_0-1945,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_0-1945,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_0-1945,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_AB_0-1945,Geometry,Net floor area per dwelling,35.200000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_AB_0-1945,Envelope,External wall U-value,0.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_AB_0-1945,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_AB_0-1945,Envelope,Roof U-value,0.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_AB_0-1945,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_0-1945,Envelope,Floor/Slab U-value,0.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,1387.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_AB_0-1945,Windows,Window Uw (whole window),1.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_AB_0-1945,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_AB_0-1945,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_AB_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_AB_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_AB_0-1945,Heating system,Useful energy demand - space heating,202.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_AB_0-1945,Heating system,Final energy - space heating,262.39999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_AB_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_AB_0-1945,DHW,Useful energy demand - DHW,42.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_AB_0-1945,DHW,Final energy - DHW,67.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_AB_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_AB_0-1945,Cooling system,Useful energy demand - cooling,18.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_AB_0-1945,Cooling system,Final energy - cooling,9.1999999999999993,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_AB_1946-1969,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
EE_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",57869,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",202594,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_AB_1946-1969,Meta,Share of period dwellings,0.28564298652852921,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_AB_1946-1969,Meta,Useful floor area,2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_AB_1946-1969,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1946-1969,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1946-1969,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_AB_1946-1969,Geometry,Net floor area per dwelling,35.200000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_AB_1946-1969,Envelope,External wall U-value,0.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_AB_1946-1969,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Estonian period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_AB_1946-1969,Envelope,Roof U-value,0.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1946-1969,Envelope,Floor/Slab U-value,0.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1154.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_AB_1946-1969,Windows,Window Uw (whole window),1.4,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_AB_1946-1969,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_AB_1946-1969,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_AB_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_AB_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_AB_1946-1969,Heating system,Useful energy demand - space heating,137,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_AB_1946-1969,Heating system,Final energy - space heating,177.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_AB_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_AB_1946-1969,DHW,Useful energy demand - DHW,42.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_AB_1946-1969,DHW,Final energy - DHW,67.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_AB_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_AB_1946-1969,Cooling system,Useful energy demand - cooling,30.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_AB_1946-1969,Cooling system,Final energy - cooling,15.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_AB_1970-1979,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
EE_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",24614,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",83253,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_AB_1970-1979,Meta,Share of period dwellings,0.29564868380844977,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_AB_1970-1979,Meta,Useful floor area,0.9,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_AB_1970-1979,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1970-1979,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1970-1979,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_AB_1970-1979,Geometry,Net floor area per dwelling,35.200000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_AB_1970-1979,Envelope,External wall U-value,0.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_AB_1970-1979,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_AB_1970-1979,Envelope,Roof U-value,0.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Estonian construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1970-1979,Envelope,Floor/Slab U-value,0.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Estonian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1018.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_AB_1970-1979,Windows,Window Uw (whole window),1.25,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_AB_1970-1979,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_AB_1970-1979,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_AB_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_AB_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
EE_AB_1970-1979,Heating system,Useful energy demand - space heating,129.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
EE_AB_1970-1979,Heating system,Final energy - space heating,167.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
EE_AB_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
EE_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
EE_AB_1970-1979,DHW,Useful energy demand - DHW,42.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
EE_AB_1970-1979,DHW,Final energy - DHW,67.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
EE_AB_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
EE_AB_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
EE_AB_1970-1979,Cooling system,Useful energy demand - cooling,31.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
EE_AB_1970-1979,Cooling system,Final energy - cooling,15.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
EE_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
EE_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
EE_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
EE_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
EE_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
EE_AB_1980-1989,Meta,Country,Estonia,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
EE_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Estonia sheet
EE_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",19701,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
EE_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",71892,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
EE_AB_1980-1989,Meta,Share of period dwellings,0.27403588437660142,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
EE_AB_1980-1989,Meta,Useful floor area,0.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
EE_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Estonian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
EE_AB_1980-1989,Climate,HDD,4024,number,HDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1980-1989,Climate,CDD,12.6,number,CDD,Estonia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
EE_AB_1980-1989,Climate,Köppen-Geiger class,Dfb,text,-,Estonia is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
EE_AB_1980-1989,Geometry,Floors,4.5999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
EE_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
EE_AB_1980-1989,Geometry,Volume-to-surface ratio,3.15,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
EE_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
EE_AB_1980-1989,Geometry,Net floor area per dwelling,35.200000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
EE_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
EE_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
EE_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
EE_AB_1980-1989,Geometry,Window area,360.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
EE_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
EE_AB_1980-1989,Envelope,External wall U-value,0.23,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
EE_AB_1980-1989,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
EE_AB_1980-1989,Envelope,Roof U-value,0.23,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
EE_AB_1980-1989,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Estonian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1980-1989,Envelope,Floor/Slab U-value,0.23,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
EE_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Estonian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
EE_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
EE_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1050.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
EE_AB_1980-1989,Windows,Window Uw (whole window),1.17,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
EE_AB_1980-1989,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
EE_AB_1980-1989,Windows,Glazing description,Low-e double or triple glazing stock,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
EE_AB_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
EE_AB_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
