archetype_id,group,parameter,value,value_type,unit,notes,sources
FI_SFH_0-1945,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",448521,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",897042,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_0-1945,Meta,Share of period dwellings,0.49999999999999989,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_0-1945,Meta,Useful floor area,23.5,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_0-1945,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_0-1945,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_0-1945,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_0-1945,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_0-1945,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_0-1945,Geometry,A/V ratio,0.79,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_0-1945,Geometry,Net floor area per dwelling,52.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_0-1945,Geometry,Building footprint / ground area,64.599999999999994,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_0-1945,Geometry,"Perimeter (external, estimated)",40.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_0-1945,Geometry,External wall area (gross),217.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_0-1945,Geometry,Window area,48.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_0-1945,Envelope,External wall U-value,0.94899999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Finnish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_0-1945,Envelope,Roof U-value,0.47899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_0-1945,Envelope,Floor/Slab U-value,0.59199999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,374.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_0-1945,Windows,Window Uw (whole window),2.41,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_0-1945,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_0-1945,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_0-1945,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_0-1945,Heating system,Useful energy demand - space heating,311.89999999999998,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_0-1945,Heating system,Final energy - space heating,311.89999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_0-1945,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_0-1945,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_0-1945,Cooling system,Useful energy demand - cooling,18.600000000000001,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_0-1945,Cooling system,Final energy - cooling,7.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FI_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FI_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FI_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FI_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FI_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FI_SFH_1946-1969,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",667056,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1334113,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_1946-1969,Meta,Share of period dwellings,0.49999999999999989,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_1946-1969,Meta,Useful floor area,34.4,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_1946-1969,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1946-1969,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1946-1969,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_1946-1969,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_1946-1969,Geometry,A/V ratio,0.79,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_1946-1969,Geometry,Net floor area per dwelling,51.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_1946-1969,Geometry,Building footprint / ground area,64.900000000000006,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",40.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_1946-1969,Geometry,External wall area (gross),217.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_1946-1969,Geometry,Window area,47,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_1946-1969,Envelope,External wall U-value,0.91500000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry with limited insulation; Finnish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1946-1969,Envelope,Roof U-value,0.47,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1946-1969,Envelope,Floor/Slab U-value,0.58499999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,363.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_1946-1969,Windows,Window Uw (whole window),2.3559999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_1946-1969,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_1946-1969,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_1946-1969,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_1946-1969,Heating system,Useful energy demand - space heating,298.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_1946-1969,Heating system,Final energy - space heating,298.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_1946-1969,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_1946-1969,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_1946-1969,Cooling system,Useful energy demand - cooling,19.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_1946-1969,Cooling system,Final energy - cooling,8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FI_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FI_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FI_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FI_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FI_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FI_SFH_1970-1979,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",459971,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",919942,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_1970-1979,Meta,Share of period dwellings,0.49999999999999989,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_1970-1979,Meta,Useful floor area,19.600000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_1970-1979,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1970-1979,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1970-1979,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_1970-1979,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_1970-1979,Geometry,A/V ratio,0.78300000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_1970-1979,Geometry,Net floor area per dwelling,42.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_1970-1979,Geometry,Building footprint / ground area,63.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",41,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_1970-1979,Geometry,External wall area (gross),221.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_1970-1979,Geometry,Window area,50.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_1970-1979,Envelope,External wall U-value,0.64500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_1970-1979,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Finnish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1970-1979,Envelope,Roof U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1970-1979,Envelope,Floor/Slab U-value,0.59899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,329.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_1970-1979,Windows,Window Uw (whole window),2.4700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_1970-1979,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_1970-1979,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_1970-1979,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_1970-1979,Heating system,Useful energy demand - space heating,270.89999999999998,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_1970-1979,Heating system,Final energy - space heating,270.89999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_1970-1979,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_1970-1979,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_1970-1979,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_1970-1979,Cooling system,Useful energy demand - cooling,29,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_1970-1979,Cooling system,Final energy - cooling,11.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FI_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FI_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FI_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FI_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FI_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FI_SFH_1980-1989,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",547754,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1095509,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_1980-1989,Meta,Share of period dwellings,0.50000000000000011,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_1980-1989,Meta,Useful floor area,28.1,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_1980-1989,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1980-1989,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1980-1989,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_1980-1989,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_1980-1989,Geometry,A/V ratio,0.78,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_1980-1989,Geometry,Net floor area per dwelling,51.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_1980-1989,Geometry,Building footprint / ground area,63.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",41.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_1980-1989,Geometry,External wall area (gross),224.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_1980-1989,Geometry,Window area,39.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.18,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_1980-1989,Envelope,External wall U-value,0.34200000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_1980-1989,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Finnish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1980-1989,Envelope,Roof U-value,0.28599999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1980-1989,Envelope,Floor/Slab U-value,0.40899999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,219,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_1980-1989,Windows,Window Uw (whole window),2.1070000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_1980-1989,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_1980-1989,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_1980-1989,Heating system,Useful energy demand - space heating,164.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_1980-1989,Heating system,Final energy - space heating,164.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_1980-1989,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_1980-1989,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_1980-1989,Cooling system,Useful energy demand - cooling,22,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_1980-1989,Cooling system,Final energy - cooling,9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FI_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FI_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FI_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FI_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FI_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FI_SFH_1990-1999,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",390163,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",780325,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_1990-1999,Meta,Share of period dwellings,0.5,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_1990-1999,Meta,Useful floor area,18.7,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_1990-1999,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1990-1999,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_1990-1999,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_1990-1999,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.29,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_1990-1999,Geometry,A/V ratio,0.77700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_1990-1999,Geometry,Net floor area per dwelling,47.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_1990-1999,Geometry,Building footprint / ground area,64,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",42,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_1990-1999,Geometry,External wall area (gross),227.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_1990-1999,Geometry,Window area,37.700000000000003,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_1990-1999,Envelope,External wall U-value,0.32,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_1990-1999,Envelope,External wall - Stratigraphy,insulated brick/cavity wall; Finnish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1990-1999,Envelope,Roof U-value,0.25,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched roof with intermediate insulation; period-typical Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1990-1999,Envelope,Floor/Slab U-value,0.4,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with partial insulation; equivalent Finnish construction.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,209.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_1990-1999,Windows,Window Uw (whole window),2.0990000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_1990-1999,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_1990-1999,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_1990-1999,Heating system,Useful energy demand - space heating,155.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_1990-1999,Heating system,Final energy - space heating,155.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_1990-1999,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_1990-1999,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_1990-1999,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_1990-1999,Cooling system,Useful energy demand - cooling,19.899999999999999,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_1990-1999,Cooling system,Final energy - cooling,8.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FI_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FI_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FI_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FI_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FI_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FI_SFH_2000-2010,Meta,Country,Finland,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FI_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Finland sheet
FI_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",416264,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FI_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",832528,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FI_SFH_2000-2010,Meta,Share of period dwellings,0.5,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FI_SFH_2000-2010,Meta,Useful floor area,20.8,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FI_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Finnish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FI_SFH_2000-2010,Climate,HDD,5313,number,HDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_2000-2010,Climate,CDD,3.6,number,CDD,Finland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FI_SFH_2000-2010,Climate,Köppen-Geiger class,Dfc / Dfb,text,-,Finland is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FI_SFH_2000-2010,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FI_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FI_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FI_SFH_2000-2010,Geometry,A/V ratio,0.78600000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FI_SFH_2000-2010,Geometry,Net floor area per dwelling,50,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FI_SFH_2000-2010,Geometry,Building footprint / ground area,63.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FI_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",40.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FI_SFH_2000-2010,Geometry,External wall area (gross),220.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FI_SFH_2000-2010,Geometry,Window area,57.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
FI_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.26,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FI_SFH_2000-2010,Envelope,External wall U-value,0.38700000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FI_SFH_2000-2010,Envelope,External wall - Stratigraphy,masonry/cavity wall with partial insulation; Finnish period construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FI_SFH_2000-2010,Envelope,Roof U-value,0.246,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FI_SFH_2000-2010,Envelope,Roof - Stratigraphy,well insulated pitched/flat roof; Finnish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_2000-2010,Envelope,Floor/Slab U-value,0.33200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FI_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,insulated slab/ground floor; Finnish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FI_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FI_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,223.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FI_SFH_2000-2010,Windows,Window Uw (whole window),1.67,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FI_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FI_SFH_2000-2010,Windows,Glazing description,"Improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FI_SFH_2000-2010,Heating system,System type,solid fossil fuel non-condensing boiler,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FI_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FI_SFH_2000-2010,Heating system,Useful energy demand - space heating,151.69999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FI_SFH_2000-2010,Heating system,Final energy - space heating,151.69999999999999,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FI_SFH_2000-2010,DHW,System type,solid fossil fuel non-condensing boiler,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FI_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FI_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FI_SFH_2000-2010,DHW,Final energy - DHW,14.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FI_SFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FI_SFH_2000-2010,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FI_SFH_2000-2010,Cooling system,Useful energy demand - cooling,63.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FI_SFH_2000-2010,Cooling system,Final energy - cooling,25.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
