archetype_id,group,parameter,value,value_type,unit,notes,sources
FR_SFH_0-1945,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",4247434,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",6912197,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_0-1945,Meta,Share of period dwellings,0.61399999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_0-1945,Meta,Useful floor area,315.64299999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_0-1945,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_0-1945,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_0-1945,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_0-1945,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_0-1945,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_0-1945,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_0-1945,Geometry,A/V ratio,0.78100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_0-1945,Geometry,Net floor area per dwelling,74.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_0-1945,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_0-1945,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_0-1945,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_0-1945,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_0-1945,Envelope,External wall U-value,1.151,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_0-1945,Envelope,Roof U-value,1.153,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_0-1945,Envelope,Floor/Slab U-value,1.079,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,490.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_0-1945,Windows,Window Uw (whole window),3.3980000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_0-1945,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_0-1945,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_0-1945,Heating system,Useful energy demand - space heating,196.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_0-1945,Heating system,Final energy - space heating,261.89999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_0-1945,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_0-1945,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_0-1945,Cooling system,Useful energy demand - cooling,6.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_0-1945,Cooling system,Final energy - cooling,3.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_1946-1969,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",1738377,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",6309165,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_1946-1969,Meta,Share of period dwellings,0.27600000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_1946-1969,Meta,Useful floor area,113.432,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_1946-1969,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1946-1969,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_1946-1969,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_1946-1969,Geometry,A/V ratio,0.78100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_1946-1969,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_1946-1969,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_1946-1969,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_1946-1969,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_1946-1969,Envelope,External wall U-value,1.0740000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1946-1969,Envelope,Roof U-value,1.0569999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1946-1969,Envelope,Floor/Slab U-value,1.0129999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,458.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_1946-1969,Windows,Window Uw (whole window),3.1469999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_1946-1969,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_1946-1969,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_1946-1969,Heating system,Useful energy demand - space heating,182.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_1946-1969,Heating system,Final energy - space heating,243,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_1946-1969,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_1946-1969,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_1946-1969,Cooling system,Useful energy demand - cooling,10.199999999999999,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_1946-1969,Cooling system,Final energy - cooling,5.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_1970-1979,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",2281654,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",6736888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_1970-1979,Meta,Share of period dwellings,0.33900000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_1970-1979,Meta,Useful floor area,153.10300000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_1970-1979,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1970-1979,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_1970-1979,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_1970-1979,Geometry,A/V ratio,0.78100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_1970-1979,Geometry,Net floor area per dwelling,67.099999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_1970-1979,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_1970-1979,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_1970-1979,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_1970-1979,Envelope,External wall U-value,1.028,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1970-1979,Envelope,Roof U-value,1.05,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1970-1979,Envelope,Floor/Slab U-value,0.71499999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,424.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_1970-1979,Windows,Window Uw (whole window),3.4159999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_1970-1979,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_1970-1979,Heating system,Useful energy demand - space heating,170.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_1970-1979,Heating system,Final energy - space heating,226.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_1970-1979,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_1970-1979,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_1970-1979,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_1970-1979,Cooling system,Useful energy demand - cooling,10.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_1970-1979,Cooling system,Final energy - cooling,5.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_1980-1989,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",1982499,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",6333732,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_1980-1989,Meta,Share of period dwellings,0.313,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_1980-1989,Meta,Useful floor area,135.22,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_1980-1989,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1980-1989,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_1980-1989,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_1980-1989,Geometry,A/V ratio,0.78100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_1980-1989,Geometry,Net floor area per dwelling,68.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_1980-1989,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_1980-1989,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_1980-1989,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_1980-1989,Envelope,External wall U-value,0.76400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1980-1989,Envelope,Roof U-value,0.79900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1980-1989,Envelope,Floor/Slab U-value,0.64900000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,341.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_1980-1989,Windows,Window Uw (whole window),2.8570000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_1980-1989,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_1980-1989,Heating system,Useful energy demand - space heating,130.69999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_1980-1989,Heating system,Final energy - space heating,174.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_1980-1989,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_1980-1989,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_1980-1989,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_1980-1989,Cooling system,Useful energy demand - cooling,10.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_1980-1989,Cooling system,Final energy - cooling,5.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_1990-1999,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",153894,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",4006822,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_1990-1999,Meta,Share of period dwellings,3.7999999999999999E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_1990-1999,Meta,Useful floor area,10.862,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_1990-1999,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1990-1999,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_1990-1999,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_1990-1999,Geometry,A/V ratio,0.78100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_1990-1999,Geometry,Net floor area per dwelling,70.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_1990-1999,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_1990-1999,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_1990-1999,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_1990-1999,Envelope,External wall U-value,0.629,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1990-1999,Envelope,Roof U-value,0.55000000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1990-1999,Envelope,Floor/Slab U-value,0.52900000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,281.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_1990-1999,Windows,Window Uw (whole window),2.7970000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_1990-1999,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_1990-1999,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_1990-1999,Heating system,Useful energy demand - space heating,111.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_1990-1999,Heating system,Final energy - space heating,148.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_1990-1999,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_1990-1999,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_1990-1999,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_1990-1999,Cooling system,Useful energy demand - cooling,10,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_1990-1999,Cooling system,Final energy - cooling,5.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_2000-2010,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",1882227,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",6222737,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_2000-2010,Meta,Share of period dwellings,0.30199999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_2000-2010,Meta,Useful floor area,128.51599999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_2000-2010,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_2000-2010,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_2000-2010,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.284,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_2000-2010,Geometry,A/V ratio,0.77900000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_2000-2010,Geometry,Net floor area per dwelling,68.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_2000-2010,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_2000-2010,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_2000-2010,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_2000-2010,Envelope,External wall U-value,0.39100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2000-2010,Envelope,Roof U-value,0.38600000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2000-2010,Envelope,Floor/Slab U-value,0.38800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,208.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_2000-2010,Windows,Window Uw (whole window),2.5859999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_2000-2010,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_2000-2010,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_2000-2010,Heating system,Useful energy demand - space heating,72.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_2000-2010,Heating system,Final energy - space heating,96.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
