archetype_id,group,parameter,value,value_type,unit,notes,sources
FR_SFH_2000-2010,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_2000-2010,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_2000-2010,Cooling system,Useful energy demand - cooling,13.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_2000-2010,Cooling system,Final energy - cooling,7.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_SFH_2011-now,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
FR_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",900854,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",4752913,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_SFH_2011-now,Meta,Share of period dwellings,0.19,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_SFH_2011-now,Meta,Useful floor area,66.543999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_SFH_2011-now,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_SFH_2011-now,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_2011-now,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_SFH_2011-now,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_SFH_2011-now,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_SFH_2011-now,Geometry,Volume-to-surface ratio,1.304,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_SFH_2011-now,Geometry,A/V ratio,0.76700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_SFH_2011-now,Geometry,Net floor area per dwelling,73.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_SFH_2011-now,Geometry,Building footprint / ground area,96.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_SFH_2011-now,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_SFH_2011-now,Geometry,External wall area (gross),184.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_SFH_2011-now,Geometry,Window area,14.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_SFH_2011-now,Envelope,External wall U-value,0.223,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2011-now,Envelope,Roof U-value,0.189,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2011-now,Envelope,Floor/Slab U-value,0.20100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,122.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_SFH_2011-now,Windows,Window Uw (whole window),1.129,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_SFH_2011-now,Windows,g-value,0.52,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_SFH_2011-now,Windows,Glazing description,high-performance low-e double/triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_SFH_2011-now,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_SFH_2011-now,Heating system,COP / seasonal efficiency,0.96,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_SFH_2011-now,Heating system,Useful energy demand - space heating,37.200000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_SFH_2011-now,Heating system,Final energy - space heating,49.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_SFH_2011-now,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_SFH_2011-now,DHW,Final energy - DHW,10.199999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_SFH_2011-now,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_SFH_2011-now,Cooling system,SEER,3.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_SFH_2011-now,Cooling system,Useful energy demand - cooling,14.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_SFH_2011-now,Cooling system,Final energy - cooling,7.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_0-1945,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",2262430,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",6912197,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_0-1945,Meta,Share of period dwellings,0.32700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_0-1945,Meta,Useful floor area,168.13,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_0-1945,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_0-1945,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_0-1945,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_0-1945,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_0-1945,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_0-1945,Geometry,Volume-to-surface ratio,2.2879999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_0-1945,Geometry,A/V ratio,0.437,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_0-1945,Geometry,Net floor area per dwelling,74.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_0-1945,Geometry,Building footprint / ground area,148.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_0-1945,Geometry,"Perimeter (external, estimated)",55.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_0-1945,Geometry,External wall area (gross),602,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_0-1945,Geometry,Window area,96.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.16,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_0-1945,Envelope,External wall U-value,1.0189999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_0-1945,Envelope,Roof U-value,1.137,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_0-1945,Envelope,Floor/Slab U-value,0.98899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1192.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_0-1945,Windows,Window Uw (whole window),3.004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_0-1945,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_0-1945,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_0-1945,Heating system,Useful energy demand - space heating,104.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_0-1945,Heating system,Final energy - space heating,139.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_0-1945,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_0-1945,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_0-1945,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_0-1945,Cooling system,Useful energy demand - cooling,19.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_0-1945,Cooling system,Final energy - cooling,10.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_1946-1969,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",3306309,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",6309165,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_1946-1969,Meta,Share of period dwellings,0.52400000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_1946-1969,Meta,Useful floor area,215.74100000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_1946-1969,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1946-1969,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_1946-1969,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.3220000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_1946-1969,Geometry,A/V ratio,0.43099999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_1946-1969,Geometry,Net floor area per dwelling,65.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_1946-1969,Geometry,Building footprint / ground area,149.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",57.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_1946-1969,Geometry,External wall area (gross),624.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_1946-1969,Geometry,Window area,156.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_1946-1969,Envelope,External wall U-value,1.1339999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1946-1969,Envelope,Roof U-value,1.1599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1946-1969,Envelope,Floor/Slab U-value,1.0649999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1462,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_1946-1969,Windows,Window Uw (whole window),3.3519999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_1946-1969,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_1946-1969,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_1946-1969,Heating system,Useful energy demand - space heating,130.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_1946-1969,Heating system,Final energy - space heating,173.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_1946-1969,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_1946-1969,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_1946-1969,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_1946-1969,Cooling system,Useful energy demand - cooling,39.299999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_1946-1969,Cooling system,Final energy - cooling,21.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_1970-1979,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",3276376,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",6736888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_1970-1979,Meta,Share of period dwellings,0.48599999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_1970-1979,Meta,Useful floor area,219.85,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_1970-1979,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1970-1979,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_1970-1979,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.4529999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_1970-1979,Geometry,A/V ratio,0.40799999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_1970-1979,Geometry,Net floor area per dwelling,67.099999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_1970-1979,Geometry,Building footprint / ground area,183.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",60.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_1970-1979,Geometry,External wall area (gross),651.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_1970-1979,Geometry,Window area,124.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.19,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_1970-1979,Envelope,External wall U-value,0.98499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1970-1979,Envelope,Roof U-value,1.133,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1970-1979,Envelope,Floor/Slab U-value,0.93700000000000006,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1354.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_1970-1979,Windows,Window Uw (whole window),2.9969999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_1970-1979,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_1970-1979,Heating system,Useful energy demand - space heating,104.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_1970-1979,Heating system,Final energy - space heating,139.69999999999999,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_1970-1979,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_1970-1979,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_1970-1979,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_1970-1979,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_1970-1979,Cooling system,Useful energy demand - cooling,27.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_1970-1979,Cooling system,Final energy - cooling,14.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_1980-1989,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",3344126,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",6333732,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_1980-1989,Meta,Share of period dwellings,0.52800000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_1980-1989,Meta,Useful floor area,228.09200000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_1980-1989,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1980-1989,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_1980-1989,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.6709999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_1980-1989,Geometry,A/V ratio,0.374,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_1980-1989,Geometry,Net floor area per dwelling,68.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_1980-1989,Geometry,Building footprint / ground area,229,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",65.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_1980-1989,Geometry,External wall area (gross),704.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_1980-1989,Geometry,Window area,99.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_1980-1989,Envelope,External wall U-value,0.72399999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1980-1989,Envelope,Roof U-value,0.90500000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1980-1989,Envelope,Floor/Slab U-value,0.78100000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1183.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_1980-1989,Windows,Window Uw (whole window),2.6829999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_1980-1989,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_1980-1989,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_1980-1989,Heating system,Useful energy demand - space heating,68.400000000000006,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_1980-1989,Heating system,Final energy - space heating,91.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_1980-1989,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_1980-1989,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_1980-1989,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_1980-1989,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_1980-1989,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_1980-1989,Cooling system,Useful energy demand - cooling,15.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_1980-1989,Cooling system,Final energy - cooling,8.1999999999999993,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_1990-1999,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",3361921,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",4006822,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_1990-1999,Meta,Share of period dwellings,0.83899999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_1990-1999,Meta,Useful floor area,237.27699999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_1990-1999,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1990-1999,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.556,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_1990-1999,Geometry,A/V ratio,0.39100000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_1990-1999,Geometry,Net floor area per dwelling,70.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_1990-1999,Geometry,Building footprint / ground area,200.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",61.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_1990-1999,Geometry,External wall area (gross),661.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_1990-1999,Geometry,Window area,89.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_1990-1999,Envelope,External wall U-value,0.63,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1990-1999,Envelope,Roof U-value,0.55000000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
