archetype_id,group,parameter,value,value_type,unit,notes,sources
FR_MFH_1990-1999,Envelope,Floor/Slab U-value,0.52900000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,912.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_1990-1999,Windows,Window Uw (whole window),2.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_1990-1999,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_1990-1999,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_1990-1999,Heating system,Useful energy demand - space heating,60.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_1990-1999,Heating system,Final energy - space heating,80.900000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_1990-1999,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_1990-1999,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_1990-1999,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_1990-1999,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_1990-1999,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_1990-1999,Cooling system,Useful energy demand - cooling,15.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_1990-1999,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_2000-2010,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",3357647,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",6222737,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_2000-2010,Meta,Share of period dwellings,0.54,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_2000-2010,Meta,Useful floor area,229.255,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_2000-2010,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_2000-2010,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_2000-2010,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.3519999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_2000-2010,Geometry,A/V ratio,0.42499999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_2000-2010,Geometry,Net floor area per dwelling,68.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_2000-2010,Geometry,Building footprint / ground area,163,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",56.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_2000-2010,Geometry,External wall area (gross),607.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_2000-2010,Geometry,Window area,79.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.13,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_2000-2010,Envelope,External wall U-value,0.39700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2000-2010,Envelope,Roof U-value,0.434,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2000-2010,Envelope,Floor/Slab U-value,0.48199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,615.20000000000005,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_2000-2010,Windows,Window Uw (whole window),2.2839999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_2000-2010,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_2000-2010,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.92,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_2000-2010,Heating system,Useful energy demand - space heating,45.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_2000-2010,Heating system,Final energy - space heating,60.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_2000-2010,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_2000-2010,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_2000-2010,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_2000-2010,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_2000-2010,Cooling system,Useful energy demand - cooling,21.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_2000-2010,Cooling system,Final energy - cooling,11.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_MFH_2011-now,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
FR_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",3536561,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",4752913,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_MFH_2011-now,Meta,Share of period dwellings,0.74399999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_MFH_2011-now,Meta,Useful floor area,261.238,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_MFH_2011-now,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_MFH_2011-now,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_2011-now,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_MFH_2011-now,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_MFH_2011-now,Geometry,Volume-to-surface ratio,2.266,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_MFH_2011-now,Geometry,A/V ratio,0.441,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_MFH_2011-now,Geometry,Net floor area per dwelling,73.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_MFH_2011-now,Geometry,Building footprint / ground area,148.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_MFH_2011-now,Geometry,"Perimeter (external, estimated)",54.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_MFH_2011-now,Geometry,External wall area (gross),586.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_MFH_2011-now,Geometry,Window area,63.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.11,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_MFH_2011-now,Envelope,External wall U-value,0.23499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_MFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2011-now,Envelope,Roof U-value,0.218,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2011-now,Envelope,Floor/Slab U-value,0.23200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,332.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_MFH_2011-now,Windows,Window Uw (whole window),1.1279999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_MFH_2011-now,Windows,g-value,0.52,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_MFH_2011-now,Windows,Glazing description,high-performance low-e double/triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_MFH_2011-now,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_MFH_2011-now,Heating system,COP / seasonal efficiency,0.96,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_MFH_2011-now,Heating system,Useful energy demand - space heating,26.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_MFH_2011-now,Heating system,Final energy - space heating,35.799999999999997,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_MFH_2011-now,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_MFH_2011-now,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_MFH_2011-now,DHW,Final energy - DHW,11.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_MFH_2011-now,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_MFH_2011-now,Cooling system,SEER,3.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_MFH_2011-now,Cooling system,Useful energy demand - cooling,20.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_MFH_2011-now,Cooling system,Final energy - cooling,11.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_AB_0-1945,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
FR_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",402334,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",6912197,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_AB_0-1945,Meta,Share of period dwellings,5.8000000000000003E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_AB_0-1945,Meta,Useful floor area,19.306999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_AB_0-1945,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_AB_0-1945,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_0-1945,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_0-1945,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_AB_0-1945,Geometry,Floors,4.18,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_AB_0-1945,Geometry,Net floor area per dwelling,48,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_AB_0-1945,Envelope,External wall U-value,2.1,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_AB_0-1945,Envelope,Roof U-value,2.2999999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_0-1945,Envelope,Floor/Slab U-value,1.97,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,4568.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_AB_0-1945,Windows,Window Uw (whole window),3.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_AB_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_AB_0-1945,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_AB_0-1945,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_AB_0-1945,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_AB_0-1945,Heating system,Useful energy demand - space heating,166,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_AB_0-1945,Heating system,Final energy - space heating,221.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_AB_0-1945,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_AB_0-1945,DHW,Useful energy demand - DHW,19.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_AB_0-1945,DHW,Final energy - DHW,19.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_AB_0-1945,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_AB_0-1945,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_AB_0-1945,Cooling system,Useful energy demand - cooling,38.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_AB_0-1945,Cooling system,Final energy - cooling,20.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_AB_1946-1969,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
FR_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",1264479,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",6309165,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_AB_1946-1969,Meta,Share of period dwellings,0.2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_AB_1946-1969,Meta,Useful floor area,60.677999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_AB_1946-1969,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_AB_1946-1969,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1946-1969,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1946-1969,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_AB_1946-1969,Geometry,Floors,4.1100000000000003,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_AB_1946-1969,Geometry,Volume-to-surface ratio,2.9630000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_AB_1946-1969,Geometry,Net floor area per dwelling,48,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_AB_1946-1969,Envelope,External wall U-value,3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_AB_1946-1969,Envelope,Roof U-value,3.2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_1946-1969,Envelope,Floor/Slab U-value,1.43,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,5038.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_AB_1946-1969,Windows,Window Uw (whole window),2.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_AB_1946-1969,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_AB_1946-1969,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_AB_1946-1969,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_AB_1946-1969,Heating system,Useful energy demand - space heating,130.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_AB_1946-1969,Heating system,Final energy - space heating,173.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_AB_1946-1969,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_AB_1946-1969,DHW,Useful energy demand - DHW,19.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_AB_1946-1969,DHW,Final energy - DHW,19.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_AB_1946-1969,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_AB_1946-1969,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_AB_1946-1969,Cooling system,Useful energy demand - cooling,84.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_AB_1946-1969,Cooling system,Final energy - cooling,45.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_AB_1970-1979,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
FR_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",1178858,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",6736888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_AB_1970-1979,Meta,Share of period dwellings,0.17499999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_AB_1970-1979,Meta,Useful floor area,56.569000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_AB_1970-1979,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_AB_1970-1979,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1970-1979,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1970-1979,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_AB_1970-1979,Geometry,Floors,5.37,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_AB_1970-1979,Geometry,Volume-to-surface ratio,3.403,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_AB_1970-1979,Geometry,Net floor area per dwelling,48,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
FR_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
FR_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
FR_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
FR_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
FR_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
FR_AB_1970-1979,Envelope,External wall U-value,0.78500000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
FR_AB_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
FR_AB_1970-1979,Envelope,Roof U-value,1.98,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
FR_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; French equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_1970-1979,Envelope,Floor/Slab U-value,1.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
FR_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; French equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
FR_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
FR_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,3080.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
FR_AB_1970-1979,Windows,Window Uw (whole window),2.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
FR_AB_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
FR_AB_1970-1979,Windows,Glazing description,"improved double glazing, partly low-e",text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
FR_AB_1970-1979,Heating system,System type,representative system not specified representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
FR_AB_1970-1979,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
FR_AB_1970-1979,Heating system,Useful energy demand - space heating,135.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
FR_AB_1970-1979,Heating system,Final energy - space heating,180.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
FR_AB_1970-1979,DHW,System type,representative system not specified representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
FR_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
FR_AB_1970-1979,DHW,Useful energy demand - DHW,19.8,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
FR_AB_1970-1979,DHW,Final energy - DHW,19.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
FR_AB_1970-1979,Cooling system,System type,active space cooling present in part of stock,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
FR_AB_1970-1979,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
FR_AB_1970-1979,Cooling system,Useful energy demand - cooling,46.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
FR_AB_1970-1979,Cooling system,Final energy - cooling,24.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
FR_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
FR_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
FR_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
FR_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
FR_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
FR_AB_1980-1989,Meta,Country,France,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
FR_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — France sheet
FR_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",1007107,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
FR_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",6333732,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
FR_AB_1980-1989,Meta,Share of period dwellings,0.159,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
FR_AB_1980-1989,Meta,Useful floor area,48.328000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
FR_AB_1980-1989,Meta,Notes,Generated as a 21-sheet French archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
FR_AB_1980-1989,Climate,HDD,2203.1,number,HDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1980-1989,Climate,CDD,67.7,number,CDD,France representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
FR_AB_1980-1989,Climate,Köppen-Geiger class,Cfb / Csa / Csb / Dfb,text,-,France is represented as humid continental climate for national archetype purposes.,Assumption / national climate classification
FR_AB_1980-1989,Geometry,Floors,4.6399999999999997,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
FR_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
FR_AB_1980-1989,Geometry,Volume-to-surface ratio,3.1459999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
FR_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
FR_AB_1980-1989,Geometry,Net floor area per dwelling,48,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
