archetype_id,group,parameter,value,value_type,unit,notes,sources
DE_SFH_0-1945,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",6338721,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",9598116,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_0-1945,Meta,Share of period dwellings,0.66,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_0-1945,Meta,Useful floor area,511.584,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_0-1945,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_0-1945,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_0-1945,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_0-1945,Geometry,Floors,1.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_0-1945,Geometry,Volume-to-surface ratio,1.36,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_0-1945,Geometry,A/V ratio,0.73599999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_0-1945,Geometry,Net floor area per dwelling,80.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_0-1945,Geometry,Building footprint / ground area,94.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_0-1945,Geometry,"Perimeter (external, estimated)",42.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_0-1945,Geometry,External wall area (gross),202,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_0-1945,Geometry,Window area,34.799999999999997,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_0-1945,Envelope,External wall U-value,1.431,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_0-1945,Envelope,Roof U-value,0.88900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_0-1945,Envelope,Floor/Slab U-value,0.91600000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,542.20000000000005,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_0-1945,Windows,Window Uw (whole window),2.38,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_0-1945,Heating system,Useful energy demand - space heating,211.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_0-1945,Heating system,Final energy - space heating,222.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_0-1945,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_0-1945,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_0-1945,Cooling system,Useful energy demand - cooling,7.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_0-1945,Cooling system,Final energy - cooling,3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_1946-1969,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",8241997,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",15833235,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_1946-1969,Meta,Share of period dwellings,0.52100000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_1946-1969,Meta,Useful floor area,597.91600000000005,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_1946-1969,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1946-1969,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_1946-1969,Geometry,Floors,1.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.33,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_1946-1969,Geometry,A/V ratio,0.751,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_1946-1969,Geometry,Net floor area per dwelling,72.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_1946-1969,Geometry,Building footprint / ground area,98,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",41.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_1946-1969,Geometry,External wall area (gross),191.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_1946-1969,Geometry,Window area,42.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_1946-1969,Envelope,External wall U-value,1.2070000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1946-1969,Envelope,Roof U-value,0.90300000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1946-1969,Envelope,Floor/Slab U-value,0.93899999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,510.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_1946-1969,Windows,Window Uw (whole window),2.3530000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_1946-1969,Heating system,Useful energy demand - space heating,196.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_1946-1969,Heating system,Final energy - space heating,206.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_1946-1969,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_1946-1969,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_1946-1969,Cooling system,Useful energy demand - cooling,20.100000000000001,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_1946-1969,Cooling system,Final energy - cooling,7.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_1970-1979,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",4574552,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",8923958,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_1970-1979,Meta,Share of period dwellings,0.51300000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_1970-1979,Meta,Useful floor area,300.96600000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_1970-1979,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1970-1979,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_1970-1979,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_1970-1979,Geometry,A/V ratio,0.755,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_1970-1979,Geometry,Net floor area per dwelling,65.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_1970-1979,Geometry,Building footprint / ground area,111,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",45,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_1970-1979,Geometry,External wall area (gross),194,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_1970-1979,Geometry,Window area,48.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_1970-1979,Envelope,External wall U-value,1.042,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1970-1979,Envelope,Roof U-value,0.56000000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1970-1979,Envelope,Floor/Slab U-value,0.85799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,477.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_1970-1979,Windows,Window Uw (whole window),2.4430000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_1970-1979,Heating system,Useful energy demand - space heating,168,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_1970-1979,Heating system,Final energy - space heating,176.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_1970-1979,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_1970-1979,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_1970-1979,Cooling system,Useful energy demand - cooling,22.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_1970-1979,Cooling system,Final energy - cooling,8.8000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_1980-1989,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",3235618,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",5450157,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_1980-1989,Meta,Share of period dwellings,0.59399999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_1980-1989,Meta,Useful floor area,240.43899999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_1980-1989,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1980-1989,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_1980-1989,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.31,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_1980-1989,Geometry,A/V ratio,0.76200000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_1980-1989,Geometry,Net floor area per dwelling,74.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_1980-1989,Geometry,Building footprint / ground area,111.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",43.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_1980-1989,Geometry,External wall area (gross),188,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_1980-1989,Geometry,Window area,40.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_1980-1989,Envelope,External wall U-value,0.73899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1980-1989,Envelope,Roof U-value,0.36399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1980-1989,Envelope,Floor/Slab U-value,0.66,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,362.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_1980-1989,Windows,Window Uw (whole window),2.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_1980-1989,Heating system,Useful energy demand - space heating,130.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_1980-1989,Heating system,Final energy - space heating,136.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_1980-1989,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_1980-1989,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_1980-1989,Cooling system,Useful energy demand - cooling,18.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_1980-1989,Cooling system,Final energy - cooling,7.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_1990-1999,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",3394406,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",5419157,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_1990-1999,Meta,Share of period dwellings,0.626,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_1990-1999,Meta,Useful floor area,249.852,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_1990-1999,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1990-1999,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_1990-1999,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_1990-1999,Geometry,A/V ratio,0.75600000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_1990-1999,Geometry,Net floor area per dwelling,73.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_1990-1999,Geometry,Building footprint / ground area,107.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",42.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_1990-1999,Geometry,External wall area (gross),187.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_1990-1999,Geometry,Window area,46,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_1990-1999,Envelope,External wall U-value,0.57399999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1990-1999,Envelope,Roof U-value,0.248,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1990-1999,Envelope,Floor/Slab U-value,0.41599999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,267.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_1990-1999,Windows,Window Uw (whole window),1.9330000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_1990-1999,Heating system,Useful energy demand - space heating,88.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_1990-1999,Heating system,Final energy - space heating,93.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_1990-1999,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_1990-1999,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_1990-1999,Cooling system,Useful energy demand - cooling,28.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_1990-1999,Cooling system,Final energy - cooling,11.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_2000-2010,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",2647291,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",3702664,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_2000-2010,Meta,Share of period dwellings,0.71499999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_2000-2010,Meta,Useful floor area,202.82400000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_2000-2010,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_2000-2010,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_2000-2010,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.28,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_2000-2010,Geometry,A/V ratio,0.78,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_2000-2010,Geometry,Net floor area per dwelling,76.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_2000-2010,Geometry,Building footprint / ground area,115.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",43.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_2000-2010,Geometry,External wall area (gross),183,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_2000-2010,Geometry,Window area,39,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_2000-2010,Envelope,External wall U-value,0.374,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2000-2010,Envelope,Roof U-value,0.20799999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2000-2010,Envelope,Floor/Slab U-value,0.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,198.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_2000-2010,Windows,Window Uw (whole window),1.6140000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
