archetype_id,group,parameter,value,value_type,unit,notes,sources
DE_SFH_2000-2010,Heating system,Useful energy demand - space heating,67.900000000000006,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_2000-2010,Heating system,Final energy - space heating,71.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_2000-2010,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_2000-2010,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_2000-2010,Cooling system,Useful energy demand - cooling,26.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_2000-2010,Cooling system,Final energy - cooling,10.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_SFH_2011-now,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
DE_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",1245856,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",2054506,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_SFH_2011-now,Meta,Share of period dwellings,0.60599999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_SFH_2011-now,Meta,Useful floor area,96.256,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_SFH_2011-now,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_SFH_2011-now,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_2011-now,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_SFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_SFH_2011-now,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_SFH_2011-now,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_SFH_2011-now,Geometry,A/V ratio,0.79,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_SFH_2011-now,Geometry,Net floor area per dwelling,77.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_SFH_2011-now,Geometry,Building footprint / ground area,126.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_SFH_2011-now,Geometry,"Perimeter (external, estimated)",44.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_SFH_2011-now,Geometry,External wall area (gross),187.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_SFH_2011-now,Geometry,Window area,36.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.19,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_SFH_2011-now,Envelope,External wall U-value,0.28699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2011-now,Envelope,Roof U-value,0.19800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2011-now,Envelope,Floor/Slab U-value,0.36799999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,178.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_SFH_2011-now,Windows,Window Uw (whole window),1.446,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_SFH_2011-now,Heating system,Useful energy demand - space heating,59.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_SFH_2011-now,Heating system,Final energy - space heating,62.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_SFH_2011-now,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_SFH_2011-now,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_SFH_2011-now,Cooling system,Useful energy demand - cooling,23.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_SFH_2011-now,Cooling system,Final energy - cooling,9.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_0-1945,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",2914100,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",9598116,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_0-1945,Meta,Share of period dwellings,0.30399999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_0-1945,Meta,Useful floor area,235.19,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_0-1945,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_0-1945,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_0-1945,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_0-1945,Geometry,Floors,2.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_0-1945,Geometry,Volume-to-surface ratio,2.13,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_0-1945,Geometry,A/V ratio,0.46899999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_0-1945,Geometry,Net floor area per dwelling,80.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_0-1945,Geometry,Building footprint / ground area,136.69999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_0-1945,Geometry,"Perimeter (external, estimated)",53.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_0-1945,Geometry,External wall area (gross),384.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_0-1945,Geometry,Window area,86.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_0-1945,Envelope,External wall U-value,1.4630000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_0-1945,Envelope,Roof U-value,1.0920000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_0-1945,Envelope,Floor/Slab U-value,0.91700000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1043.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_0-1945,Windows,Window Uw (whole window),2.3889999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_0-1945,Heating system,Useful energy demand - space heating,142.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_0-1945,Heating system,Final energy - space heating,149.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_0-1945,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_0-1945,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_0-1945,Cooling system,Useful energy demand - cooling,12.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_0-1945,Cooling system,Final energy - cooling,4.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_1946-1969,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",4828454,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",15833235,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_1946-1969,Meta,Share of period dwellings,0.30499999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_1946-1969,Meta,Useful floor area,350.28100000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_1946-1969,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1946-1969,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_1946-1969,Geometry,Floors,2.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.2599999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_1946-1969,Geometry,A/V ratio,0.442,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_1946-1969,Geometry,Net floor area per dwelling,72.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_1946-1969,Geometry,Building footprint / ground area,144.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",53.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_1946-1969,Geometry,External wall area (gross),417.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_1946-1969,Geometry,Window area,166.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.4,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_1946-1969,Envelope,External wall U-value,1.2529999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1946-1969,Envelope,Roof U-value,1.29,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1946-1969,Envelope,Floor/Slab U-value,0.94499999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1234.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_1946-1969,Windows,Window Uw (whole window),2.327,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_1946-1969,Heating system,Useful energy demand - space heating,130.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_1946-1969,Heating system,Final energy - space heating,137,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_1946-1969,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_1946-1969,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_1946-1969,Cooling system,Useful energy demand - cooling,47,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_1946-1969,Cooling system,Final energy - cooling,18.399999999999999,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_1970-1979,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",2009497,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",8923958,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_1970-1979,Meta,Share of period dwellings,0.22500000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_1970-1979,Meta,Useful floor area,132.208,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_1970-1979,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1970-1979,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_1970-1979,Geometry,Floors,2.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.19,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_1970-1979,Geometry,A/V ratio,0.45600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_1970-1979,Geometry,Net floor area per dwelling,65.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_1970-1979,Geometry,Building footprint / ground area,155,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",53.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_1970-1979,Geometry,External wall area (gross),402.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_1970-1979,Geometry,Window area,107.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_1970-1979,Envelope,External wall U-value,0.73699999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1970-1979,Envelope,Roof U-value,0.54900000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1970-1979,Envelope,Floor/Slab U-value,0.91,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,780,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_1970-1979,Windows,Window Uw (whole window),2.38,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_1970-1979,Heating system,Useful energy demand - space heating,91.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_1970-1979,Heating system,Final energy - space heating,96.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_1970-1979,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_1970-1979,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_1970-1979,Cooling system,Useful energy demand - cooling,23.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_1970-1979,Cooling system,Final energy - cooling,9.1999999999999993,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_1980-1989,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",1407791,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",5450157,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_1980-1989,Meta,Share of period dwellings,0.25800000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_1980-1989,Meta,Useful floor area,104.613,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_1980-1989,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1980-1989,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_1980-1989,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_1980-1989,Geometry,A/V ratio,0.441,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_1980-1989,Geometry,Net floor area per dwelling,74.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_1980-1989,Geometry,Building footprint / ground area,165.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",59.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_1980-1989,Geometry,External wall area (gross),492.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_1980-1989,Geometry,Window area,157,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_1980-1989,Envelope,External wall U-value,0.72299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1980-1989,Envelope,Roof U-value,0.376,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1980-1989,Envelope,Floor/Slab U-value,0.624,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,904.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_1980-1989,Windows,Window Uw (whole window),2.4359999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_1980-1989,Heating system,Useful energy demand - space heating,88.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_1980-1989,Heating system,Final energy - space heating,92.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_1980-1989,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_1980-1989,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_1980-1989,Cooling system,Useful energy demand - cooling,34,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_1980-1989,Cooling system,Final energy - cooling,13.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_1990-1999,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",1164375,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",5419157,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_1990-1999,Meta,Share of period dwellings,0.215,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_1990-1999,Meta,Useful floor area,85.706000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_1990-1999,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1990-1999,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_1990-1999,Geometry,Floors,2.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.23,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_1990-1999,Geometry,A/V ratio,0.44800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_1990-1999,Geometry,Net floor area per dwelling,73.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_1990-1999,Geometry,Building footprint / ground area,182.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",61.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_1990-1999,Geometry,External wall area (gross),427.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_1990-1999,Geometry,Window area,132.69999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.31,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_1990-1999,Envelope,External wall U-value,0.432,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
