archetype_id,group,parameter,value,value_type,unit,notes,sources
DE_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1990-1999,Envelope,Roof U-value,0.24399999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1990-1999,Envelope,Floor/Slab U-value,0.42499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,565.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_1990-1999,Windows,Window Uw (whole window),1.9510000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_1990-1999,Heating system,Useful energy demand - space heating,57.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_1990-1999,Heating system,Final energy - space heating,60.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_1990-1999,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_1990-1999,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_1990-1999,Cooling system,Useful energy demand - cooling,34.700000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_1990-1999,Cooling system,Final energy - cooling,13.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_2000-2010,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",645216,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",3702664,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_2000-2010,Meta,Share of period dwellings,0.17399999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_2000-2010,Meta,Useful floor area,49.433999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_2000-2010,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_2000-2010,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_2000-2010,Geometry,Floors,2.2000000000000002,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.0499999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_2000-2010,Geometry,A/V ratio,0.48799999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_2000-2010,Geometry,Net floor area per dwelling,76.599999999999994,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_2000-2010,Geometry,Building footprint / ground area,243.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",64.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_2000-2010,Geometry,External wall area (gross),378.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_2000-2010,Geometry,Window area,110.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.28999999999999998,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_2000-2010,Envelope,External wall U-value,0.33400000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2000-2010,Envelope,Roof U-value,0.218,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2000-2010,Envelope,Floor/Slab U-value,0.34399999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,441.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_2000-2010,Windows,Window Uw (whole window),1.62,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_2000-2010,Heating system,Useful energy demand - space heating,44.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_2000-2010,Heating system,Final energy - space heating,46.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_2000-2010,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_2000-2010,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_2000-2010,Cooling system,Useful energy demand - cooling,30.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_2000-2010,Cooling system,Final energy - cooling,12,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_MFH_2011-now,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
DE_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",603677,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",2054506,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_MFH_2011-now,Meta,Share of period dwellings,0.29399999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_MFH_2011-now,Meta,Useful floor area,46.64,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_MFH_2011-now,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_MFH_2011-now,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_2011-now,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_MFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_MFH_2011-now,Geometry,Floors,1.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_MFH_2011-now,Geometry,Volume-to-surface ratio,1.88,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_MFH_2011-now,Geometry,A/V ratio,0.53100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_MFH_2011-now,Geometry,Net floor area per dwelling,77.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_MFH_2011-now,Geometry,Building footprint / ground area,307.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_MFH_2011-now,Geometry,"Perimeter (external, estimated)",73,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_MFH_2011-now,Geometry,External wall area (gross),350,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_MFH_2011-now,Geometry,Window area,101.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.28999999999999998,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_MFH_2011-now,Envelope,External wall U-value,0.25,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_MFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2011-now,Envelope,Roof U-value,0.20899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2011-now,Envelope,Floor/Slab U-value,0.34699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,398.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_MFH_2011-now,Windows,Window Uw (whole window),1.3779999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_MFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_MFH_2011-now,Heating system,Useful energy demand - space heating,40.200000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_MFH_2011-now,Heating system,Final energy - space heating,42.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_MFH_2011-now,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_MFH_2011-now,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_MFH_2011-now,Cooling system,Useful energy demand - cooling,25.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_MFH_2011-now,Cooling system,Final energy - cooling,9.8000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_AB_0-1945,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DE_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",345295,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",9598116,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_AB_0-1945,Meta,Share of period dwellings,3.5999999999999997E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_AB_0-1945,Meta,Useful floor area,16.193000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_AB_0-1945,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_AB_0-1945,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_0-1945,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_AB_0-1945,Geometry,Floors,4.4000000000000004,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_AB_0-1945,Geometry,Volume-to-surface ratio,3.2,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_AB_0-1945,Geometry,A/V ratio,0.313,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_AB_0-1945,Geometry,Net floor area per dwelling,46.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_AB_0-1945,Geometry,Building footprint / ground area,359.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_AB_0-1945,Geometry,"Perimeter (external, estimated)",94.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_AB_0-1945,Geometry,External wall area (gross),1117.5999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_AB_0-1945,Geometry,Window area,277.10000000000002,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_AB_0-1945,Envelope,External wall U-value,1.4259999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_AB_0-1945,Envelope,Roof U-value,0.996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_0-1945,Envelope,Floor/Slab U-value,0.91700000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2949.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_AB_0-1945,Windows,Window Uw (whole window),2.41,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_AB_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_AB_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_AB_0-1945,Heating system,Useful energy demand - space heating,98.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_AB_0-1945,Heating system,Final energy - space heating,103.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_AB_0-1945,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_AB_0-1945,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_AB_0-1945,Cooling system,Useful energy demand - cooling,8.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_AB_0-1945,Cooling system,Final energy - cooling,3.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_AB_1946-1969,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DE_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",2762785,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",15833235,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_AB_1946-1969,Meta,Share of period dwellings,0.17399999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_AB_1946-1969,Meta,Useful floor area,129.56299999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_AB_1946-1969,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_AB_1946-1969,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_1946-1969,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_AB_1946-1969,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_AB_1946-1969,Geometry,Volume-to-surface ratio,3.11,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_AB_1946-1969,Geometry,A/V ratio,0.32100000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_AB_1946-1969,Geometry,Net floor area per dwelling,46.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_AB_1946-1969,Geometry,Building footprint / ground area,419.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_AB_1946-1969,Geometry,"Perimeter (external, estimated)",97.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_AB_1946-1969,Geometry,External wall area (gross),1097.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_AB_1946-1969,Geometry,Window area,445.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.41,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_AB_1946-1969,Envelope,External wall U-value,1.19,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_AB_1946-1969,Envelope,Roof U-value,1.2130000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_1946-1969,Envelope,Floor/Slab U-value,0.93300000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3238.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_AB_1946-1969,Windows,Window Uw (whole window),2.319,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_AB_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_AB_1946-1969,Heating system,Useful energy demand - space heating,94.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_AB_1946-1969,Heating system,Final energy - space heating,99.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_AB_1946-1969,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_AB_1946-1969,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_AB_1946-1969,Cooling system,Useful energy demand - cooling,26.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_AB_1946-1969,Cooling system,Final energy - cooling,10.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_AB_1970-1979,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DE_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",2339909,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",8923958,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_AB_1970-1979,Meta,Share of period dwellings,0.26200000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_AB_1970-1979,Meta,Useful floor area,109.732,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
DE_AB_1970-1979,Meta,Notes,Generated as a 21-sheet German archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
DE_AB_1970-1979,Climate,HDD,2837.1,number,HDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_1970-1979,Climate,CDD,28,number,CDD,Germany representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
DE_AB_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb / Dfc,text,-,Germany is represented by temperate oceanic to humid continental climate classes for national archetype purposes.,Assumption / national climate classification
DE_AB_1970-1979,Geometry,Floors,6.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
DE_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
DE_AB_1970-1979,Geometry,Volume-to-surface ratio,3.75,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
DE_AB_1970-1979,Geometry,A/V ratio,0.26700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
DE_AB_1970-1979,Geometry,Net floor area per dwelling,46.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
DE_AB_1970-1979,Geometry,Building footprint / ground area,359.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
DE_AB_1970-1979,Geometry,"Perimeter (external, estimated)",85.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
DE_AB_1970-1979,Geometry,External wall area (gross),1431.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
DE_AB_1970-1979,Geometry,Window area,376.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
DE_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.26,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
DE_AB_1970-1979,Envelope,External wall U-value,0.85599999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
DE_AB_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
DE_AB_1970-1979,Envelope,Roof U-value,0.59799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
DE_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; German equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_1970-1979,Envelope,Floor/Slab U-value,0.92800000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
DE_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; German equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
DE_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
DE_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2668.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
DE_AB_1970-1979,Windows,Window Uw (whole window),2.375,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
DE_AB_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
DE_AB_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
DE_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
DE_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
DE_AB_1970-1979,Heating system,Useful energy demand - space heating,62.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
DE_AB_1970-1979,Heating system,Final energy - space heating,65.599999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
DE_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
DE_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
DE_AB_1970-1979,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
DE_AB_1970-1979,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
DE_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
DE_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
DE_AB_1970-1979,Cooling system,Useful energy demand - cooling,14.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
DE_AB_1970-1979,Cooling system,Final energy - cooling,5.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
DE_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
DE_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
DE_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
DE_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
DE_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
DE_AB_1980-1989,Meta,Country,Germany,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
DE_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Germany sheet
DE_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",806748,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
DE_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",5450157,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
DE_AB_1980-1989,Meta,Share of period dwellings,0.14799999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
DE_AB_1980-1989,Meta,Useful floor area,37.832999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
