archetype_id,group,parameter,value,value_type,unit,notes,sources
GR_SFH_0-1945,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",377709,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",663800,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_0-1945,Meta,Share of period dwellings,0.56899999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_0-1945,Meta,Useful floor area,16.795000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_0-1945,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_0-1945,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_0-1945,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_0-1945,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_0-1945,Geometry,Volume-to-surface ratio,1.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_0-1945,Geometry,A/V ratio,0.92400000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_0-1945,Geometry,Net floor area per dwelling,44.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_0-1945,Geometry,Building footprint / ground area,133.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_0-1945,Geometry,"Perimeter (external, estimated)",56.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_0-1945,Geometry,External wall area (gross),153.69999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_0-1945,Geometry,Window area,12,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_0-1945,Envelope,External wall U-value,1.92,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_0-1945,Envelope,Roof U-value,2.2080000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_0-1945,Envelope,Floor/Slab U-value,1.9990000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,910,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_0-1945,Windows,Window Uw (whole window),4.5469999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_0-1945,Heating system,Useful energy demand - space heating,214.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_0-1945,Heating system,Final energy - space heating,306.10000000000002,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_0-1945,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_0-1945,Cooling system,Useful energy demand - cooling,73,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_0-1945,Cooling system,Final energy - cooling,50.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_1946-1969,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",1308527,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",2070543,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_1946-1969,Meta,Share of period dwellings,0.63200000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_1946-1969,Meta,Useful floor area,49.069000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_1946-1969,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1946-1969,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1946-1969,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_1946-1969,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_1946-1969,Geometry,A/V ratio,0.92400000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_1946-1969,Geometry,Net floor area per dwelling,37.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_1946-1969,Geometry,Building footprint / ground area,133.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",56.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_1946-1969,Geometry,External wall area (gross),153.69999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_1946-1969,Geometry,Window area,12,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_1946-1969,Envelope,External wall U-value,1.8680000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1946-1969,Envelope,Roof U-value,2.141,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1946-1969,Envelope,Floor/Slab U-value,2.0059999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,892.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_1946-1969,Windows,Window Uw (whole window),4.4320000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_1946-1969,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_1946-1969,Heating system,Useful energy demand - space heating,211.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_1946-1969,Heating system,Final energy - space heating,302.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_1946-1969,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_1946-1969,Cooling system,Useful energy demand - cooling,75.400000000000006,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_1946-1969,Cooling system,Final energy - cooling,52,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_1970-1979,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",1044129,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1718005,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_1970-1979,Meta,Share of period dwellings,0.60799999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_1970-1979,Meta,Useful floor area,40.122999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_1970-1979,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1970-1979,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1970-1979,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_1970-1979,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_1970-1979,Geometry,A/V ratio,0.92300000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_1970-1979,Geometry,Net floor area per dwelling,38.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_1970-1979,Geometry,Building footprint / ground area,133.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",56.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_1970-1979,Geometry,External wall area (gross),153.69999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_1970-1979,Geometry,Window area,12,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_1970-1979,Envelope,External wall U-value,1.88,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1970-1979,Envelope,Roof U-value,2.1560000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1970-1979,Envelope,Floor/Slab U-value,2.0059999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,896.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_1970-1979,Windows,Window Uw (whole window),4.452,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_1970-1979,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_1970-1979,Heating system,Useful energy demand - space heating,212.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_1970-1979,Heating system,Final energy - space heating,303.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_1970-1979,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_1970-1979,Cooling system,Useful energy demand - cooling,75.599999999999994,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_1970-1979,Cooling system,Final energy - cooling,52.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_1980-1989,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",1271922,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",2089159,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_1980-1989,Meta,Share of period dwellings,0.60899999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_1980-1989,Meta,Useful floor area,45.756,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_1980-1989,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1980-1989,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1980-1989,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_1980-1989,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.1599999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_1980-1989,Geometry,A/V ratio,0.86,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_1980-1989,Geometry,Net floor area per dwelling,36,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_1980-1989,Geometry,Building footprint / ground area,211.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",71.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_1980-1989,Geometry,External wall area (gross),193.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_1980-1989,Geometry,Window area,15,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_1980-1989,Envelope,External wall U-value,1.929,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1980-1989,Envelope,Roof U-value,1.47,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1980-1989,Envelope,Floor/Slab U-value,1.9870000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1178,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_1980-1989,Windows,Window Uw (whole window),4.91,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_1980-1989,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_1980-1989,Heating system,Useful energy demand - space heating,174.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_1980-1989,Heating system,Final energy - space heating,249,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_1980-1989,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_1980-1989,Cooling system,Useful energy demand - cooling,61.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_1980-1989,Cooling system,Final energy - cooling,42.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_1990-1999,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",983649,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",1505606,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_1990-1999,Meta,Share of period dwellings,0.65300000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_1990-1999,Meta,Useful floor area,35.963000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_1990-1999,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1990-1999,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_1990-1999,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_1990-1999,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.17,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_1990-1999,Geometry,A/V ratio,0.85299999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_1990-1999,Geometry,Net floor area per dwelling,36.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_1990-1999,Geometry,Building footprint / ground area,223.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",73.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_1990-1999,Geometry,External wall area (gross),199.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_1990-1999,Geometry,Window area,15.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_1990-1999,Envelope,External wall U-value,1.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1990-1999,Envelope,Roof U-value,1.391,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1990-1999,Envelope,Floor/Slab U-value,1.996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1220.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_1990-1999,Windows,Window Uw (whole window),4.8390000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_1990-1999,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_1990-1999,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_1990-1999,Heating system,Useful energy demand - space heating,168.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_1990-1999,Heating system,Final energy - space heating,241.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_1990-1999,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_1990-1999,Cooling system,Useful energy demand - cooling,57.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_1990-1999,Cooling system,Final energy - cooling,39.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_2000-2010,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",199243,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",462630,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_2000-2010,Meta,Share of period dwellings,0.43099999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_2000-2010,Meta,Useful floor area,9.9390000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_2000-2010,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_2000-2010,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_2000-2010,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_2000-2010,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.1499999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_2000-2010,Geometry,A/V ratio,0.86599999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_2000-2010,Geometry,Net floor area per dwelling,49.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_2000-2010,Geometry,Building footprint / ground area,214,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",71.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_2000-2010,Geometry,External wall area (gross),193.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_2000-2010,Geometry,Window area,15.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_2000-2010,Envelope,External wall U-value,1.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2000-2010,Envelope,Roof U-value,1.194,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2000-2010,Envelope,Floor/Slab U-value,1.901,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1033.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_2000-2010,Windows,Window Uw (whole window),4.0510000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_2000-2010,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_2000-2010,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_2000-2010,Heating system,Useful energy demand - space heating,147.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
