archetype_id,group,parameter,value,value_type,unit,notes,sources
GR_SFH_2000-2010,Heating system,Final energy - space heating,211.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_2000-2010,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_2000-2010,Cooling system,Useful energy demand - cooling,56.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_2000-2010,Cooling system,Final energy - cooling,38.700000000000003,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_SFH_2011-now,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
GR_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",124819,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",388529,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_SFH_2011-now,Meta,Share of period dwellings,0.32100000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_SFH_2011-now,Meta,Useful floor area,6.2190000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_SFH_2011-now,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_2011-now,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_SFH_2011-now,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_SFH_2011-now,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_SFH_2011-now,Geometry,Volume-to-surface ratio,1.07,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_SFH_2011-now,Geometry,A/V ratio,0.93799999999999994,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_SFH_2011-now,Geometry,Net floor area per dwelling,49.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_SFH_2011-now,Geometry,Building footprint / ground area,121.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_SFH_2011-now,Geometry,"Perimeter (external, estimated)",54.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_SFH_2011-now,Geometry,External wall area (gross),146.80000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_SFH_2011-now,Geometry,Window area,11.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_SFH_2011-now,Envelope,External wall U-value,0.375,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2011-now,Envelope,Roof U-value,0.60299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2011-now,Envelope,Floor/Slab U-value,1.206,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,289.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_SFH_2011-now,Windows,Window Uw (whole window),1.2829999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_SFH_2011-now,Heating system,Useful energy demand - space heating,58.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_SFH_2011-now,Heating system,Final energy - space heating,83.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_SFH_2011-now,DHW,Final energy - DHW,14.6,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_SFH_2011-now,Cooling system,Useful energy demand - cooling,51.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_SFH_2011-now,Cooling system,Final energy - cooling,35.200000000000003,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_MFH_0-1945,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
GR_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",207218,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",663800,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_MFH_0-1945,Meta,Share of period dwellings,0.312,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_MFH_0-1945,Meta,Useful floor area,9.2140000000000004,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_MFH_0-1945,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_0-1945,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_0-1945,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_MFH_0-1945,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_MFH_0-1945,Geometry,Volume-to-surface ratio,2.2400000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_MFH_0-1945,Geometry,A/V ratio,0.44700000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_MFH_0-1945,Geometry,Net floor area per dwelling,44.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_MFH_0-1945,Geometry,Building footprint / ground area,145.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_MFH_0-1945,Geometry,"Perimeter (external, estimated)",59.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_MFH_0-1945,Geometry,External wall area (gross),513.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_MFH_0-1945,Geometry,Window area,69.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_MFH_0-1945,Envelope,External wall U-value,1.921,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_MFH_0-1945,Envelope,Roof U-value,2.2090000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_0-1945,Envelope,Floor/Slab U-value,2.004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1894.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_MFH_0-1945,Windows,Window Uw (whole window),4.2629999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_MFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_MFH_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_MFH_0-1945,Heating system,Useful energy demand - space heating,96.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_MFH_0-1945,Heating system,Final energy - space heating,137.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_MFH_0-1945,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_MFH_0-1945,DHW,Final energy - DHW,14.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_MFH_0-1945,Cooling system,Useful energy demand - cooling,82.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_MFH_0-1945,Cooling system,Final energy - cooling,56.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_MFH_1946-1969,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
GR_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",315544,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",2070543,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_MFH_1946-1969,Meta,Share of period dwellings,0.152,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_MFH_1946-1969,Meta,Useful floor area,11.833,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_MFH_1946-1969,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1946-1969,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1946-1969,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_MFH_1946-1969,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.2400000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_MFH_1946-1969,Geometry,A/V ratio,0.44700000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_MFH_1946-1969,Geometry,Net floor area per dwelling,37.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_MFH_1946-1969,Geometry,Building footprint / ground area,145.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",59.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_MFH_1946-1969,Geometry,External wall area (gross),513.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_MFH_1946-1969,Geometry,Window area,69.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_MFH_1946-1969,Envelope,External wall U-value,1.87,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1946-1969,Envelope,Roof U-value,2.2480000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1946-1969,Envelope,Floor/Slab U-value,1.9650000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1861.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_MFH_1946-1969,Windows,Window Uw (whole window),4.1539999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_MFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_MFH_1946-1969,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_MFH_1946-1969,Heating system,Useful energy demand - space heating,96.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_MFH_1946-1969,Heating system,Final energy - space heating,137.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_MFH_1946-1969,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_MFH_1946-1969,DHW,Final energy - DHW,14.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_MFH_1946-1969,Cooling system,Useful energy demand - cooling,86.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_MFH_1946-1969,Cooling system,Final energy - cooling,59.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_MFH_1970-1979,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
GR_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",323423,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1718005,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_MFH_1970-1979,Meta,Share of period dwellings,0.188,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_MFH_1970-1979,Meta,Useful floor area,12.428000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_MFH_1970-1979,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1970-1979,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1970-1979,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_MFH_1970-1979,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.2400000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_MFH_1970-1979,Geometry,A/V ratio,0.44700000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_MFH_1970-1979,Geometry,Net floor area per dwelling,38.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_MFH_1970-1979,Geometry,Building footprint / ground area,145.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",59.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_MFH_1970-1979,Geometry,External wall area (gross),513.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_MFH_1970-1979,Geometry,Window area,69.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_MFH_1970-1979,Envelope,External wall U-value,1.879,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1970-1979,Envelope,Roof U-value,2.2440000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1970-1979,Envelope,Floor/Slab U-value,1.9710000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1867.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_MFH_1970-1979,Windows,Window Uw (whole window),4.173,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_MFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_MFH_1970-1979,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_MFH_1970-1979,Heating system,Useful energy demand - space heating,96.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_MFH_1970-1979,Heating system,Final energy - space heating,138.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_MFH_1970-1979,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_MFH_1970-1979,DHW,Final energy - DHW,14.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_MFH_1970-1979,Cooling system,Useful energy demand - cooling,86.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_MFH_1970-1979,Cooling system,Final energy - cooling,59.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_MFH_1980-1989,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
GR_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",328253,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",2089159,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_MFH_1980-1989,Meta,Share of period dwellings,0.157,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_MFH_1980-1989,Meta,Useful floor area,11.808999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_MFH_1980-1989,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1980-1989,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1980-1989,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_MFH_1980-1989,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_MFH_1980-1989,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_MFH_1980-1989,Geometry,Net floor area per dwelling,36,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_MFH_1980-1989,Geometry,Building footprint / ground area,296.10000000000002,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",84.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_MFH_1980-1989,Geometry,External wall area (gross),729,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_MFH_1980-1989,Geometry,Window area,98.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_MFH_1980-1989,Envelope,External wall U-value,1.929,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1980-1989,Envelope,Roof U-value,2.2570000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
GR_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1980-1989,Envelope,Floor/Slab U-value,1.9850000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
GR_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Greek equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
GR_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
GR_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,3139.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
GR_MFH_1980-1989,Windows,Window Uw (whole window),4.8289999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
GR_MFH_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
GR_MFH_1980-1989,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
GR_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
GR_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
GR_MFH_1980-1989,Heating system,Useful energy demand - space heating,83.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
GR_MFH_1980-1989,Heating system,Final energy - space heating,119.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
GR_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
GR_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
GR_MFH_1980-1989,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
GR_MFH_1980-1989,DHW,Final energy - DHW,14.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
GR_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
GR_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
GR_MFH_1980-1989,Cooling system,Useful energy demand - cooling,67.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
GR_MFH_1980-1989,Cooling system,Final energy - cooling,46.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
GR_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
GR_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
GR_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
GR_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
GR_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
GR_MFH_1990-1999,Meta,Country,Greece,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
GR_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Greece sheet
GR_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",180077,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
GR_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",1505606,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
GR_MFH_1990-1999,Meta,Share of period dwellings,0.12,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
GR_MFH_1990-1999,Meta,Useful floor area,6.5839999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
GR_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Greek archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
GR_MFH_1990-1999,Climate,HDD,1480.2,number,HDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1990-1999,Climate,CDD,352.1,number,CDD,Greece representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
GR_MFH_1990-1999,Climate,Köppen-Geiger class,Csa / Csb / Cfa,text,-,Greece is represented by Mediterranean and warm-temperate climate classes for national archetype purposes.,Assumption / national climate classification
GR_MFH_1990-1999,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
GR_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
GR_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.75,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
GR_MFH_1990-1999,Geometry,A/V ratio,0.36399999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
GR_MFH_1990-1999,Geometry,Net floor area per dwelling,36.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
GR_MFH_1990-1999,Geometry,Building footprint / ground area,315.39999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
GR_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",87.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
GR_MFH_1990-1999,Geometry,External wall area (gross),756.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
GR_MFH_1990-1999,Geometry,Window area,102.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
GR_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
GR_MFH_1990-1999,Envelope,External wall U-value,1.9930000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
GR_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Greek equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
