archetype_id,group,parameter,value,value_type,unit,notes,sources
HU_SFH_0-1945,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",948894,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1057291,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_0-1945,Meta,Share of period dwellings,0.89700000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_0-1945,Meta,Useful floor area,55.2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_0-1945,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_0-1945,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_0-1945,Geometry,Volume-to-surface ratio,1.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_0-1945,Geometry,A/V ratio,0.747,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_0-1945,Geometry,Net floor area per dwelling,58.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_0-1945,Geometry,Building footprint / ground area,60.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_0-1945,Geometry,"Perimeter (external, estimated)",41.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_0-1945,Geometry,External wall area (gross),214,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_0-1945,Geometry,Window area,32.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_0-1945,Envelope,External wall U-value,1.2010000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_0-1945,Envelope,Roof U-value,1.0620000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_0-1945,Envelope,Floor/Slab U-value,0.89700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,472.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_0-1945,Windows,Window Uw (whole window),3.0430000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_0-1945,Heating system,Useful energy demand - space heating,281.60000000000002,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_0-1945,Heating system,Final energy - space heating,327.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_0-1945,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_0-1945,Cooling system,Useful energy demand - cooling,31.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_0-1945,Cooling system,Final energy - cooling,7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_1946-1969,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",926172,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1043550,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_1946-1969,Meta,Share of period dwellings,0.88800000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_1946-1969,Meta,Useful floor area,52.768999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_1946-1969,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1946-1969,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_1946-1969,Geometry,A/V ratio,0.78800000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_1946-1969,Geometry,Net floor area per dwelling,57,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_1946-1969,Geometry,Building footprint / ground area,60.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",36.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_1946-1969,Geometry,External wall area (gross),188.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_1946-1969,Geometry,Window area,28.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_1946-1969,Envelope,External wall U-value,1.1890000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1946-1969,Envelope,Roof U-value,1.135,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1946-1969,Envelope,Floor/Slab U-value,0.876,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,429.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_1946-1969,Windows,Window Uw (whole window),3.0139999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_1946-1969,Heating system,Useful energy demand - space heating,261,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_1946-1969,Heating system,Final energy - space heating,303.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_1946-1969,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_1946-1969,Cooling system,Useful energy demand - cooling,35.700000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_1946-1969,Cooling system,Final energy - cooling,7.9,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_1970-1979,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",477872,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",593401,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_1970-1979,Meta,Share of period dwellings,0.80500000000000005,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_1970-1979,Meta,Useful floor area,31.15,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_1970-1979,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1970-1979,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.22,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_1970-1979,Geometry,A/V ratio,0.81699999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_1970-1979,Geometry,Net floor area per dwelling,65.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_1970-1979,Geometry,Building footprint / ground area,60.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",33.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_1970-1979,Geometry,External wall area (gross),172.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_1970-1979,Geometry,Window area,25.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_1970-1979,Envelope,External wall U-value,1.2130000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1970-1979,Envelope,Roof U-value,1.141,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1970-1979,Envelope,Floor/Slab U-value,0.86499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,409,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_1970-1979,Windows,Window Uw (whole window),3.06,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_1970-1979,Heating system,Useful energy demand - space heating,252.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_1970-1979,Heating system,Final energy - space heating,293.39999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_1970-1979,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_1970-1979,Cooling system,Useful energy demand - cooling,36.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_1970-1979,Cooling system,Final energy - cooling,8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_1980-1989,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",873644,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1119272,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_1980-1989,Meta,Share of period dwellings,0.78100000000000003,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_1980-1989,Meta,Useful floor area,48.335999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_1980-1989,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1980-1989,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.22,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_1980-1989,Geometry,A/V ratio,0.81699999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_1980-1989,Geometry,Net floor area per dwelling,55.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_1980-1989,Geometry,Building footprint / ground area,60.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",33.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_1980-1989,Geometry,External wall area (gross),172.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_1980-1989,Geometry,Window area,25.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_1980-1989,Envelope,External wall U-value,1.08,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1980-1989,Envelope,Roof U-value,0.83899999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1980-1989,Envelope,Floor/Slab U-value,0.88100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,374.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_1980-1989,Windows,Window Uw (whole window),3.27,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_1980-1989,Heating system,Useful energy demand - space heating,228.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_1980-1989,Heating system,Final energy - space heating,266,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_1980-1989,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_1980-1989,Cooling system,Useful energy demand - cooling,35.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_1980-1989,Cooling system,Final energy - cooling,7.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_1990-1999,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",265239,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",466727,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_1990-1999,Meta,Share of period dwellings,0.56799999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_1990-1999,Meta,Useful floor area,13.9,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_1990-1999,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1990-1999,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.23,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_1990-1999,Geometry,A/V ratio,0.81,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_1990-1999,Geometry,Net floor area per dwelling,52.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_1990-1999,Geometry,Building footprint / ground area,60.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",34.200000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_1990-1999,Geometry,External wall area (gross),175.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_1990-1999,Geometry,Window area,26.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_1990-1999,Envelope,External wall U-value,1.123,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1990-1999,Envelope,Roof U-value,0.85199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1990-1999,Envelope,Floor/Slab U-value,0.88800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,390.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_1990-1999,Windows,Window Uw (whole window),3.375,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_1990-1999,Heating system,Useful energy demand - space heating,239.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_1990-1999,Heating system,Final energy - space heating,278.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_1990-1999,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_1990-1999,Cooling system,Useful energy demand - cooling,34.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_1990-1999,Cooling system,Final energy - cooling,7.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_2000-2010,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",397963,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",637047,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_2000-2010,Meta,Share of period dwellings,0.625,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_2000-2010,Meta,Useful floor area,19.707999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_2000-2010,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_2000-2010,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.24,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_2000-2010,Geometry,A/V ratio,0.80900000000000005,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_2000-2010,Geometry,Net floor area per dwelling,49.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_2000-2010,Geometry,Building footprint / ground area,60.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",34.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_2000-2010,Geometry,External wall area (gross),176,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_2000-2010,Geometry,Window area,26.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_2000-2010,Envelope,External wall U-value,0.82499999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2000-2010,Envelope,Roof U-value,0.56000000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2000-2010,Envelope,Floor/Slab U-value,0.78,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,298.39999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_2000-2010,Windows,Window Uw (whole window),2.7250000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_2000-2010,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
