archetype_id,group,parameter,value,value_type,unit,notes,sources
HU_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_2000-2010,Heating system,Useful energy demand - space heating,174.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_2000-2010,Heating system,Final energy - space heating,202.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_2000-2010,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_2000-2010,Cooling system,Useful energy demand - cooling,39.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_2000-2010,Cooling system,Final energy - cooling,8.6999999999999993,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_SFH_2011-now,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
HU_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",190334,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",336959,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_SFH_2011-now,Meta,Share of period dwellings,0.56499999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_SFH_2011-now,Meta,Useful floor area,7.7560000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_SFH_2011-now,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_2011-now,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_SFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_SFH_2011-now,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_SFH_2011-now,Geometry,Volume-to-surface ratio,1.27,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_SFH_2011-now,Geometry,A/V ratio,0.78600000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_SFH_2011-now,Geometry,Net floor area per dwelling,40.700000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_SFH_2011-now,Geometry,Building footprint / ground area,66.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_SFH_2011-now,Geometry,"Perimeter (external, estimated)",35.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_SFH_2011-now,Geometry,External wall area (gross),183,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_SFH_2011-now,Geometry,Window area,27.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_SFH_2011-now,Envelope,External wall U-value,0.29399999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2011-now,Envelope,Roof U-value,0.28699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2011-now,Envelope,Floor/Slab U-value,0.42199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,125.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_SFH_2011-now,Windows,Window Uw (whole window),0.90400000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_SFH_2011-now,Heating system,Useful energy demand - space heating,48.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_SFH_2011-now,Heating system,Final energy - space heating,57,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_SFH_2011-now,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_SFH_2011-now,DHW,Final energy - DHW,20.399999999999999,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_SFH_2011-now,Cooling system,Useful energy demand - cooling,54,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_SFH_2011-now,Cooling system,Final energy - cooling,12,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_0-1945,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",8137,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1057291,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_0-1945,Meta,Share of period dwellings,8.0000000000000002E-3,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_0-1945,Meta,Useful floor area,0.47299999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_0-1945,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_0-1945,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_0-1945,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_0-1945,Geometry,Volume-to-surface ratio,3,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_0-1945,Geometry,A/V ratio,0.33400000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_0-1945,Geometry,Net floor area per dwelling,58.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_0-1945,Geometry,Building footprint / ground area,436.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_0-1945,Geometry,"Perimeter (external, estimated)",112.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_0-1945,Geometry,External wall area (gross),910.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_0-1945,Geometry,Window area,136.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_0-1945,Envelope,External wall U-value,1.3660000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_0-1945,Envelope,Roof U-value,1.1719999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_0-1945,Envelope,Floor/Slab U-value,0.93,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,2554.6999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_0-1945,Windows,Window Uw (whole window),2.887,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_0-1945,Heating system,Useful energy demand - space heating,128.69999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_0-1945,Heating system,Final energy - space heating,149.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_0-1945,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_0-1945,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_0-1945,Cooling system,Useful energy demand - cooling,12.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_0-1945,Cooling system,Final energy - cooling,2.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_1946-1969,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",8947,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1043550,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_1946-1969,Meta,Share of period dwellings,8.9999999999999993E-3,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_1946-1969,Meta,Useful floor area,0.51,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_1946-1969,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1946-1969,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_1946-1969,Geometry,Floors,3.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_1946-1969,Geometry,Volume-to-surface ratio,3.01,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_1946-1969,Geometry,A/V ratio,0.33200000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_1946-1969,Geometry,Net floor area per dwelling,57,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_1946-1969,Geometry,Building footprint / ground area,367.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",90.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_1946-1969,Geometry,External wall area (gross),924.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_1946-1969,Geometry,Window area,138.69999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_1946-1969,Envelope,External wall U-value,1.1319999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1946-1969,Envelope,Roof U-value,1.056,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1946-1969,Envelope,Floor/Slab U-value,0.879,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2146.3000000000002,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_1946-1969,Windows,Window Uw (whole window),2.798,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_1946-1969,Heating system,Useful energy demand - space heating,107.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_1946-1969,Heating system,Final energy - space heating,124.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_1946-1969,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_1946-1969,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_1946-1969,Cooling system,Useful energy demand - cooling,16.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_1946-1969,Cooling system,Final energy - cooling,3.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_1970-1979,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",93145,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",593401,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_1970-1979,Meta,Share of period dwellings,0.157,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_1970-1979,Meta,Useful floor area,6.0720000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_1970-1979,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1970-1979,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_1970-1979,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_1970-1979,Geometry,Volume-to-surface ratio,3.03,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_1970-1979,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_1970-1979,Geometry,Net floor area per dwelling,65.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_1970-1979,Geometry,Building footprint / ground area,261.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",70.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_1970-1979,Geometry,External wall area (gross),946.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_1970-1979,Geometry,Window area,142,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_1970-1979,Envelope,External wall U-value,1.1180000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1970-1979,Envelope,Roof U-value,1.0660000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1970-1979,Envelope,Floor/Slab U-value,0.86499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1971.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_1970-1979,Windows,Window Uw (whole window),2.871,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_1970-1979,Heating system,Useful energy demand - space heating,96.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_1970-1979,Heating system,Final energy - space heating,112.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_1970-1979,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_1970-1979,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_1970-1979,Cooling system,Useful energy demand - cooling,19.600000000000001,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_1970-1979,Cooling system,Final energy - cooling,4.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_1980-1989,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",115663,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1119272,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_1980-1989,Meta,Share of period dwellings,0.10299999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_1980-1989,Meta,Useful floor area,6.399,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_1980-1989,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1980-1989,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_1980-1989,Geometry,Floors,4.9000000000000004,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_1980-1989,Geometry,Volume-to-surface ratio,3.03,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_1980-1989,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_1980-1989,Geometry,Net floor area per dwelling,55.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_1980-1989,Geometry,Building footprint / ground area,265.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",70.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_1980-1989,Geometry,External wall area (gross),941.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_1980-1989,Geometry,Window area,141.19999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_1980-1989,Envelope,External wall U-value,0.91600000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1980-1989,Envelope,Roof U-value,0.81,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1980-1989,Envelope,Floor/Slab U-value,0.86599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1719.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_1980-1989,Windows,Window Uw (whole window),2.919,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_1980-1989,Heating system,Useful energy demand - space heating,84.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_1980-1989,Heating system,Final energy - space heating,98.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_1980-1989,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_1980-1989,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_1980-1989,Cooling system,Useful energy demand - cooling,20.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_1980-1989,Cooling system,Final energy - cooling,4.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_1990-1999,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",137570,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",466727,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_1990-1999,Meta,Share of period dwellings,0.29499999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_1990-1999,Meta,Useful floor area,7.2089999999999996,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_1990-1999,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1990-1999,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.93,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_1990-1999,Geometry,A/V ratio,0.34100000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_1990-1999,Geometry,Net floor area per dwelling,52.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_1990-1999,Geometry,Building footprint / ground area,327.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",79.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_1990-1999,Geometry,External wall area (gross),861.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_1990-1999,Geometry,Window area,129.19999999999999,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
