archetype_id,group,parameter,value,value_type,unit,notes,sources
HU_MFH_1990-1999,Envelope,External wall U-value,1.034,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1990-1999,Envelope,Roof U-value,0.88800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1990-1999,Envelope,Floor/Slab U-value,0.89700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1878.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_1990-1999,Windows,Window Uw (whole window),3.1280000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_1990-1999,Heating system,Useful energy demand - space heating,95.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_1990-1999,Heating system,Final energy - space heating,110.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_1990-1999,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_1990-1999,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_1990-1999,Cooling system,Useful energy demand - cooling,17.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_1990-1999,Cooling system,Final energy - cooling,3.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_2000-2010,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",139333,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",637047,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_2000-2010,Meta,Share of period dwellings,0.219,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_2000-2010,Meta,Useful floor area,6.9,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_2000-2010,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_2000-2010,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_2000-2010,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.95,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_2000-2010,Geometry,A/V ratio,0.33900000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_2000-2010,Geometry,Net floor area per dwelling,49.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_2000-2010,Geometry,Building footprint / ground area,332.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",80.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_2000-2010,Geometry,External wall area (gross),867.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_2000-2010,Geometry,Window area,130.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_2000-2010,Envelope,External wall U-value,0.72299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2000-2010,Envelope,Roof U-value,0.495,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2000-2010,Envelope,Floor/Slab U-value,0.747,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1354.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_2000-2010,Windows,Window Uw (whole window),2.4119999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_2000-2010,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_2000-2010,Heating system,Useful energy demand - space heating,66.099999999999994,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_2000-2010,Heating system,Final energy - space heating,76.900000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_2000-2010,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_2000-2010,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_2000-2010,Cooling system,Useful energy demand - cooling,20.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_2000-2010,Cooling system,Final energy - cooling,4.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_MFH_2011-now,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
HU_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",75473,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",336959,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_MFH_2011-now,Meta,Share of period dwellings,0.224,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_MFH_2011-now,Meta,Useful floor area,3.0750000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_MFH_2011-now,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_2011-now,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_MFH_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_MFH_2011-now,Geometry,Volume-to-surface ratio,3.02,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_MFH_2011-now,Geometry,A/V ratio,0.33100000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_MFH_2011-now,Geometry,Net floor area per dwelling,40.700000000000003,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_MFH_2011-now,Geometry,Building footprint / ground area,360,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_MFH_2011-now,Geometry,"Perimeter (external, estimated)",83.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_MFH_2011-now,Geometry,External wall area (gross),898.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_MFH_2011-now,Geometry,Window area,134.80000000000001,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.15,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_MFH_2011-now,Envelope,External wall U-value,0.36199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_MFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2011-now,Envelope,Roof U-value,0.24199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2011-now,Envelope,Floor/Slab U-value,0.48299999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,705.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_MFH_2011-now,Windows,Window Uw (whole window),0.88400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_MFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_MFH_2011-now,Heating system,Useful energy demand - space heating,31.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_MFH_2011-now,Heating system,Final energy - space heating,36.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_MFH_2011-now,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_MFH_2011-now,DHW,Final energy - DHW,25.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_MFH_2011-now,Cooling system,Useful energy demand - cooling,26.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_MFH_2011-now,Cooling system,Final energy - cooling,5.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_0-1945,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",100261,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",1057291,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_0-1945,Meta,Share of period dwellings,9.5000000000000001E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_0-1945,Meta,Useful floor area,10.723000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_0-1945,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_0-1945,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_0-1945,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_0-1945,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_0-1945,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_0-1945,Envelope,External wall U-value,1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_0-1945,Envelope,Roof U-value,0.54,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_0-1945,Envelope,Floor/Slab U-value,0.75,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2583.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_0-1945,Windows,Window Uw (whole window),3.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_0-1945,Heating system,Useful energy demand - space heating,84.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_0-1945,Heating system,Final energy - space heating,98.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_0-1945,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_0-1945,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_0-1945,Cooling system,Useful energy demand - cooling,29.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_0-1945,Cooling system,Final energy - cooling,6.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_1946-1969,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",108431,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",1043550,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_1946-1969,Meta,Share of period dwellings,0.104,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_1946-1969,Meta,Useful floor area,11.597,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_1946-1969,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1946-1969,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1946-1969,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_1946-1969,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_1946-1969,Envelope,External wall U-value,1.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_1946-1969,Envelope,Roof U-value,0.84,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1946-1969,Envelope,Floor/Slab U-value,0.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3181.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_1946-1969,Windows,Window Uw (whole window),3.3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_1946-1969,Heating system,Useful energy demand - space heating,120.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_1946-1969,Heating system,Final energy - space heating,139.80000000000001,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_1946-1969,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_1946-1969,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_1946-1969,Cooling system,Useful energy demand - cooling,83.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_1946-1969,Cooling system,Final energy - cooling,18.600000000000001,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_1970-1979,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",22384,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",593401,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_1970-1979,Meta,Share of period dwellings,3.7999999999999999E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_1970-1979,Meta,Useful floor area,2.3940000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_1970-1979,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1970-1979,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1970-1979,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_1970-1979,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_1970-1979,Envelope,External wall U-value,1.36,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_1970-1979,Envelope,Roof U-value,0.57999999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1970-1979,Envelope,Floor/Slab U-value,0.53,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2868,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_1970-1979,Windows,Window Uw (whole window),2.25,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_1970-1979,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_1970-1979,Heating system,Useful energy demand - space heating,86.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_1970-1979,Heating system,Final energy - space heating,100.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_1970-1979,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_1970-1979,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_1970-1979,Cooling system,Useful energy demand - cooling,39.299999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_1970-1979,Cooling system,Final energy - cooling,8.6999999999999993,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_1980-1989,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",129965,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",1119272,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_1980-1989,Meta,Share of period dwellings,0.11600000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_1980-1989,Meta,Useful floor area,13.9,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
