archetype_id,group,parameter,value,value_type,unit,notes,sources
HU_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_1980-1989,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1980-1989,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1980-1989,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_1980-1989,Geometry,Floors,4.5999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_1980-1989,Geometry,Volume-to-surface ratio,3.15,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_1980-1989,Geometry,A/V ratio,0.318,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_1980-1989,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_1980-1989,Geometry,Window area,360.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_1980-1989,Envelope,External wall U-value,1.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_1980-1989,Envelope,Roof U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1980-1989,Envelope,Floor/Slab U-value,0.45,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2982,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_1980-1989,Windows,Window Uw (whole window),2.12,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_1980-1989,Heating system,Useful energy demand - space heating,52.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_1980-1989,Heating system,Final energy - space heating,61.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_1980-1989,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_1980-1989,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_1980-1989,Cooling system,Useful energy demand - cooling,48.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_1980-1989,Cooling system,Final energy - cooling,10.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_1990-1999,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1990-1999,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",63918,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",466727,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_1990-1999,Meta,Share of period dwellings,0.13700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_1990-1999,Meta,Useful floor area,6.8360000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_1990-1999,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1990-1999,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_1990-1999,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_1990-1999,Geometry,Floors,3.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_1990-1999,Geometry,Volume-to-surface ratio,3.03,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_1990-1999,Geometry,A/V ratio,0.33,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_1990-1999,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_1990-1999,Geometry,Building footprint / ground area,629,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_1990-1999,Geometry,"Perimeter (external, estimated)",123.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_1990-1999,Geometry,External wall area (gross),1228.5999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_1990-1999,Geometry,Window area,327.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_1990-1999,Envelope,External wall U-value,0.49,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_1990-1999,Envelope,Roof U-value,0.32,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1990-1999,Envelope,Floor/Slab U-value,0.37,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1691.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_1990-1999,Windows,Window Uw (whole window),2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_1990-1999,Heating system,Useful energy demand - space heating,44.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_1990-1999,Heating system,Final energy - space heating,51.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_1990-1999,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_1990-1999,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_1990-1999,Cooling system,Useful energy demand - cooling,37.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_1990-1999,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_2000-2010,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2000-2010,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",99750,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",637047,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_2000-2010,Meta,Share of period dwellings,0.157,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_2000-2010,Meta,Useful floor area,10.669,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_2000-2010,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_2000-2010,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_2000-2010,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_2000-2010,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_2000-2010,Geometry,Volume-to-surface ratio,2.92,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_2000-2010,Geometry,A/V ratio,0.34300000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_2000-2010,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_2000-2010,Geometry,Building footprint / ground area,621,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_2000-2010,Geometry,"Perimeter (external, estimated)",121.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_2000-2010,Geometry,External wall area (gross),1165.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_2000-2010,Geometry,Window area,279.10000000000002,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.24,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_2000-2010,Envelope,External wall U-value,0.35,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_2000-2010,Envelope,Roof U-value,0.26,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_2000-2010,Envelope,Floor/Slab U-value,0.28999999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1237.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_2000-2010,Windows,Window Uw (whole window),1.75,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_2000-2010,Heating system,Useful energy demand - space heating,30,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_2000-2010,Heating system,Final energy - space heating,34.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_2000-2010,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_2000-2010,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_2000-2010,Cooling system,Useful energy demand - cooling,47.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_2000-2010,Cooling system,Final energy - cooling,10.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
HU_AB_2011-now,Meta,Country,Hungary,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2011-now,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
HU_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Hungary sheet
HU_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",71153,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
HU_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",336959,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
HU_AB_2011-now,Meta,Share of period dwellings,0.21099999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
HU_AB_2011-now,Meta,Useful floor area,7.61,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
HU_AB_2011-now,Meta,Notes,Generated as a 21-sheet Hungarian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
HU_AB_2011-now,Climate,HDD,2540,number,HDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_2011-now,Climate,CDD,125.3,number,CDD,Hungary representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
HU_AB_2011-now,Climate,Köppen-Geiger class,Cfb / Dfb,text,-,Hungary is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
HU_AB_2011-now,Geometry,Floors,3.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
HU_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
HU_AB_2011-now,Geometry,Volume-to-surface ratio,2.89,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
HU_AB_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
HU_AB_2011-now,Geometry,Net floor area per dwelling,107,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
HU_AB_2011-now,Geometry,Building footprint / ground area,621.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
HU_AB_2011-now,Geometry,"Perimeter (external, estimated)",121,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
HU_AB_2011-now,Geometry,External wall area (gross),1153.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
HU_AB_2011-now,Geometry,Window area,270.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
HU_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
HU_AB_2011-now,Envelope,External wall U-value,0.22,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
HU_AB_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
HU_AB_2011-now,Envelope,Roof U-value,0.21,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
HU_AB_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Hungarian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_2011-now,Envelope,Floor/Slab U-value,0.22,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
HU_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Hungarian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
HU_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
HU_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,926.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
HU_AB_2011-now,Windows,Window Uw (whole window),1.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
HU_AB_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
HU_AB_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
HU_AB_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
HU_AB_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
HU_AB_2011-now,Heating system,Useful energy demand - space heating,15.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
HU_AB_2011-now,Heating system,Final energy - space heating,18.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
HU_AB_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
HU_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
HU_AB_2011-now,DHW,Useful energy demand - DHW,30.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
HU_AB_2011-now,DHW,Final energy - DHW,47.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
HU_AB_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
HU_AB_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
HU_AB_2011-now,Cooling system,Useful energy demand - cooling,29.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
HU_AB_2011-now,Cooling system,Final energy - cooling,6.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
HU_AB_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
HU_AB_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
HU_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
HU_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
HU_AB_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
