archetype_id,group,parameter,value,value_type,unit,notes,sources
IE_SFH_0-1945,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",288065,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",319897,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_0-1945,Meta,Share of period dwellings,0.9,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_0-1945,Meta,Useful floor area,12.701000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_0-1945,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_0-1945,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_0-1945,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_0-1945,Geometry,Volume-to-surface ratio,1.1100000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_0-1945,Geometry,A/V ratio,0.90400000000000003,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_0-1945,Geometry,Net floor area per dwelling,44.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_0-1945,Geometry,Building footprint / ground area,86.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_0-1945,Geometry,"Perimeter (external, estimated)",37.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_0-1945,Geometry,External wall area (gross),135.30000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_0-1945,Geometry,Window area,10.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_0-1945,Envelope,External wall U-value,1.3340000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_0-1945,Envelope,Roof U-value,0.502,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_0-1945,Envelope,Floor/Slab U-value,1.1599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,356.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_0-1945,Windows,Window Uw (whole window),3.04,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_0-1945,Heating system,Useful energy demand - space heating,217,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_0-1945,Heating system,Final energy - space heating,298.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_0-1945,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_0-1945,Cooling system,Useful energy demand - cooling,0.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_0-1945,Cooling system,Final energy - cooling,0.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_1946-1969,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",286055,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",323650,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_1946-1969,Meta,Share of period dwellings,0.88400000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_1946-1969,Meta,Useful floor area,12.129,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_1946-1969,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1946-1969,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_1946-1969,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.1299999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_1946-1969,Geometry,A/V ratio,0.88800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_1946-1969,Geometry,Net floor area per dwelling,42.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_1946-1969,Geometry,Building footprint / ground area,95.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",39.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_1946-1969,Geometry,External wall area (gross),141.80000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_1946-1969,Geometry,Window area,11,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_1946-1969,Envelope,External wall U-value,1.3819999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1946-1969,Envelope,Roof U-value,0.53600000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1946-1969,Envelope,Floor/Slab U-value,1.2030000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,396.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_1946-1969,Windows,Window Uw (whole window),3.1629999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_1946-1969,Heating system,Useful energy demand - space heating,223.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_1946-1969,Heating system,Final energy - space heating,306.89999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_1946-1969,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_1946-1969,Cooling system,Useful energy demand - cooling,3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_1946-1969,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_1970-1979,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",208006,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",245394,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_1970-1979,Meta,Share of period dwellings,0.84799999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_1970-1979,Meta,Useful floor area,11.843999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_1970-1979,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1970-1979,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_1970-1979,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.1299999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_1970-1979,Geometry,A/V ratio,0.88200000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_1970-1979,Geometry,Net floor area per dwelling,56.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_1970-1979,Geometry,Building footprint / ground area,99.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",40.200000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_1970-1979,Geometry,External wall area (gross),144.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_1970-1979,Geometry,Window area,11.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_1970-1979,Envelope,External wall U-value,1.4319999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1970-1979,Envelope,Roof U-value,0.53800000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1970-1979,Envelope,Floor/Slab U-value,1.234,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,419.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_1970-1979,Windows,Window Uw (whole window),3.2749999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_1970-1979,Heating system,Useful energy demand - space heating,227.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_1970-1979,Heating system,Final energy - space heating,312.89999999999998,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_1970-1979,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_1970-1979,Cooling system,Useful energy demand - cooling,2.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_1970-1979,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_1980-1989,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",277657,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",328804,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_1980-1989,Meta,Share of period dwellings,0.84399999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_1980-1989,Meta,Useful floor area,10.348000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_1980-1989,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1980-1989,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_1980-1989,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.1299999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_1980-1989,Geometry,A/V ratio,0.88200000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_1980-1989,Geometry,Net floor area per dwelling,37.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_1980-1989,Geometry,Building footprint / ground area,99.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",40.200000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_1980-1989,Geometry,External wall area (gross),144.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_1980-1989,Geometry,Window area,11.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_1980-1989,Envelope,External wall U-value,1.2410000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1980-1989,Envelope,Roof U-value,0.48499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1980-1989,Envelope,Floor/Slab U-value,1.208,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,384.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_1980-1989,Windows,Window Uw (whole window),3.306,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_1980-1989,Heating system,Useful energy demand - space heating,207.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_1980-1989,Heating system,Final energy - space heating,285,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_1980-1989,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_1980-1989,Cooling system,Useful energy demand - cooling,2.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_1980-1989,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_1990-1999,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",173726,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",188318,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_1990-1999,Meta,Share of period dwellings,0.92300000000000004,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_1990-1999,Meta,Useful floor area,15.631,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_1990-1999,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1990-1999,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_1990-1999,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.1399999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_1990-1999,Geometry,A/V ratio,0.879,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_1990-1999,Geometry,Net floor area per dwelling,90,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_1990-1999,Geometry,Building footprint / ground area,105.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",41.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_1990-1999,Geometry,External wall area (gross),149.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_1990-1999,Geometry,Window area,11.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_1990-1999,Envelope,External wall U-value,0.94199999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1990-1999,Envelope,Roof U-value,0.40600000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1990-1999,Envelope,Floor/Slab U-value,1.0920000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,339.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_1990-1999,Windows,Window Uw (whole window),3.4420000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_1990-1999,Heating system,Useful energy demand - space heating,171.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_1990-1999,Heating system,Final energy - space heating,235.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_1990-1999,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_1990-1999,Cooling system,Useful energy demand - cooling,2.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_1990-1999,Cooling system,Final energy - cooling,0.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_2000-2010,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",365446,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",396131,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_2000-2010,Meta,Share of period dwellings,0.92300000000000004,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_2000-2010,Meta,Useful floor area,29.588999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_2000-2010,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_2000-2010,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_2000-2010,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.17,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_2000-2010,Geometry,A/V ratio,0.85699999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_2000-2010,Geometry,Net floor area per dwelling,81,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_2000-2010,Geometry,Building footprint / ground area,122.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",44.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_2000-2010,Geometry,External wall area (gross),160.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_2000-2010,Geometry,Window area,12.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_2000-2010,Envelope,External wall U-value,0.79200000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2000-2010,Envelope,Roof U-value,0.36199999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2000-2010,Envelope,Floor/Slab U-value,0.94399999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,326.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_2000-2010,Windows,Window Uw (whole window),3.0870000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_2000-2010,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
