archetype_id,group,parameter,value,value_type,unit,notes,sources
IE_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_2000-2010,Heating system,Useful energy demand - space heating,139.30000000000001,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_2000-2010,Heating system,Final energy - space heating,191.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_2000-2010,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_2000-2010,Cooling system,Useful energy demand - cooling,0.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_2000-2010,Cooling system,Final energy - cooling,0.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_SFH_2011-now,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IE_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",134491,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",140682,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_SFH_2011-now,Meta,Share of period dwellings,0.95599999999999996,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_SFH_2011-now,Meta,Useful floor area,9.5120000000000005,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_SFH_2011-now,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_2011-now,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_SFH_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_SFH_2011-now,Geometry,Floors,1.3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_SFH_2011-now,Geometry,Volume-to-surface ratio,1.1399999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_SFH_2011-now,Geometry,A/V ratio,0.876,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_SFH_2011-now,Geometry,Net floor area per dwelling,70.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_SFH_2011-now,Geometry,Building footprint / ground area,139.80000000000001,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_SFH_2011-now,Geometry,"Perimeter (external, estimated)",47.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_SFH_2011-now,Geometry,External wall area (gross),170.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_SFH_2011-now,Geometry,Window area,13.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_SFH_2011-now,Envelope,External wall U-value,0.28699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2011-now,Envelope,Roof U-value,0.246,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2011-now,Envelope,Floor/Slab U-value,0.27800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,137.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_SFH_2011-now,Windows,Window Uw (whole window),1.137,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_SFH_2011-now,Heating system,Useful energy demand - space heating,45.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_SFH_2011-now,Heating system,Final energy - space heating,62.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_SFH_2011-now,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_SFH_2011-now,DHW,Final energy - DHW,26,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_SFH_2011-now,Cooling system,Useful energy demand - cooling,1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_SFH_2011-now,Cooling system,Final energy - cooling,0.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_MFH_0-1945,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IE_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",12881,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",319897,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_MFH_0-1945,Meta,Share of period dwellings,0.04,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_MFH_0-1945,Meta,Useful floor area,0.56799999999999995,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_MFH_0-1945,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_0-1945,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_MFH_0-1945,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_MFH_0-1945,Geometry,Volume-to-surface ratio,2.4900000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_MFH_0-1945,Geometry,A/V ratio,0.40200000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_MFH_0-1945,Geometry,Net floor area per dwelling,44.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_MFH_0-1945,Geometry,Building footprint / ground area,204.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_MFH_0-1945,Geometry,"Perimeter (external, estimated)",57.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_MFH_0-1945,Geometry,External wall area (gross),623.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_MFH_0-1945,Geometry,Window area,84.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_MFH_0-1945,Envelope,External wall U-value,1.345,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_MFH_0-1945,Envelope,Roof U-value,1.2230000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_0-1945,Envelope,Floor/Slab U-value,1.054,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1564.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_MFH_0-1945,Windows,Window Uw (whole window),3.0739999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_MFH_0-1945,Heating system,Useful energy demand - space heating,115,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_MFH_0-1945,Heating system,Final energy - space heating,157.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_MFH_0-1945,DHW,Useful energy demand - DHW,12.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_MFH_0-1945,DHW,Final energy - DHW,25.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_MFH_0-1945,Cooling system,Useful energy demand - cooling,1.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_MFH_0-1945,Cooling system,Final energy - cooling,0.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_MFH_1946-1969,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IE_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",17793,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",323650,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_MFH_1946-1969,Meta,Share of period dwellings,5.5E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_MFH_1946-1969,Meta,Useful floor area,0.754,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_MFH_1946-1969,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1946-1969,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_MFH_1946-1969,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.4900000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_MFH_1946-1969,Geometry,A/V ratio,0.40100000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_MFH_1946-1969,Geometry,Net floor area per dwelling,42.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_MFH_1946-1969,Geometry,Building footprint / ground area,206.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",58,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_MFH_1946-1969,Geometry,External wall area (gross),625.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_MFH_1946-1969,Geometry,Window area,84.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_MFH_1946-1969,Envelope,External wall U-value,1.407,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1946-1969,Envelope,Roof U-value,1.2390000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1946-1969,Envelope,Floor/Slab U-value,1.1080000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1638.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_MFH_1946-1969,Windows,Window Uw (whole window),3.22,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_MFH_1946-1969,Heating system,Useful energy demand - space heating,122.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_MFH_1946-1969,Heating system,Final energy - space heating,168.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_MFH_1946-1969,DHW,Useful energy demand - DHW,12.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_MFH_1946-1969,DHW,Final energy - DHW,25.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_MFH_1946-1969,Cooling system,Useful energy demand - cooling,4.9000000000000004,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_MFH_1946-1969,Cooling system,Final energy - cooling,1.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_MFH_1970-1979,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IE_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",26548,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",245394,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_MFH_1970-1979,Meta,Share of period dwellings,0.108,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_MFH_1970-1979,Meta,Useful floor area,1.512,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_MFH_1970-1979,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1970-1979,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_MFH_1970-1979,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.72,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_MFH_1970-1979,Geometry,A/V ratio,0.36699999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_MFH_1970-1979,Geometry,Net floor area per dwelling,56.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_MFH_1970-1979,Geometry,Building footprint / ground area,293,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",69,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_MFH_1970-1979,Geometry,External wall area (gross),744.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_MFH_1970-1979,Geometry,Window area,101.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_MFH_1970-1979,Envelope,External wall U-value,1.4350000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1970-1979,Envelope,Roof U-value,1.24,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1970-1979,Envelope,Floor/Slab U-value,1.1060000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2088,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_MFH_1970-1979,Windows,Window Uw (whole window),3.2829999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_MFH_1970-1979,Heating system,Useful energy demand - space heating,112.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_MFH_1970-1979,Heating system,Final energy - space heating,154.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_MFH_1970-1979,DHW,Useful energy demand - DHW,12.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_MFH_1970-1979,DHW,Final energy - DHW,25.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_MFH_1970-1979,Cooling system,Useful energy demand - cooling,3.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_MFH_1970-1979,Cooling system,Final energy - cooling,1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_MFH_1980-1989,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IE_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",29102,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",328804,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_MFH_1980-1989,Meta,Share of period dwellings,8.8999999999999996E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_MFH_1980-1989,Meta,Useful floor area,1.085,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_MFH_1980-1989,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1980-1989,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_MFH_1980-1989,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.68,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_MFH_1980-1989,Geometry,A/V ratio,0.373,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_MFH_1980-1989,Geometry,Net floor area per dwelling,37.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_MFH_1980-1989,Geometry,Building footprint / ground area,274.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",66.900000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_MFH_1980-1989,Geometry,External wall area (gross),722.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_MFH_1980-1989,Geometry,Window area,98,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_MFH_1980-1989,Envelope,External wall U-value,0.64700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IE_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1980-1989,Envelope,Roof U-value,0.46200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IE_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Irish equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1980-1989,Envelope,Floor/Slab U-value,1.153,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IE_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IE_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IE_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1203.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IE_MFH_1980-1989,Windows,Window Uw (whole window),2.9849999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IE_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IE_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IE_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IE_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IE_MFH_1980-1989,Heating system,Useful energy demand - space heating,63.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IE_MFH_1980-1989,Heating system,Final energy - space heating,87.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IE_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IE_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IE_MFH_1980-1989,DHW,Useful energy demand - DHW,12.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IE_MFH_1980-1989,DHW,Final energy - DHW,25.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IE_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IE_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IE_MFH_1980-1989,Cooling system,Useful energy demand - cooling,4.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IE_MFH_1980-1989,Cooling system,Final energy - cooling,1.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IE_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IE_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IE_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IE_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IE_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IE_MFH_1990-1999,Meta,Country,Ireland,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IE_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Ireland sheet
IE_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",14001,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IE_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",188318,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IE_MFH_1990-1999,Meta,Share of period dwellings,7.3999999999999996E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IE_MFH_1990-1999,Meta,Useful floor area,1.26,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IE_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Irish archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IE_MFH_1990-1999,Climate,HDD,2674.9,number,HDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1990-1999,Climate,CDD,0.1,number,CDD,Ireland representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IE_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Ireland is represented by temperate oceanic/continental climate classes for national archetype purposes.,Assumption / national climate classification
IE_MFH_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IE_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IE_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.64,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IE_MFH_1990-1999,Geometry,A/V ratio,0.379,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IE_MFH_1990-1999,Geometry,Net floor area per dwelling,90,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IE_MFH_1990-1999,Geometry,Building footprint / ground area,257.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IE_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",64.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IE_MFH_1990-1999,Geometry,External wall area (gross),699.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IE_MFH_1990-1999,Geometry,Window area,94.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
IE_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IE_MFH_1990-1999,Envelope,External wall U-value,0.55100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
