archetype_id,group,parameter,value,value_type,unit,notes,sources
IT_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_SFH_2000-2010,Heating system,Useful energy demand - space heating,59.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_SFH_2000-2010,Heating system,Final energy - space heating,64.599999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_SFH_2000-2010,DHW,Final energy - DHW,12.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_SFH_2000-2010,Cooling system,Useful energy demand - cooling,26.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_SFH_2000-2010,Cooling system,Final energy - cooling,25.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_SFH_2011-now,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Italy sheet
IT_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
IT_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",545132,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",4726602,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_SFH_2011-now,Meta,Share of period dwellings,0.115,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_SFH_2011-now,Meta,Useful floor area,39.463999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_SFH_2011-now,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_SFH_2011-now,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_SFH_2011-now,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_SFH_2011-now,Geometry,Floors,1.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_SFH_2011-now,Geometry,Volume-to-surface ratio,1.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_SFH_2011-now,Geometry,A/V ratio,0.748,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_SFH_2011-now,Geometry,Net floor area per dwelling,72.400000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_SFH_2011-now,Geometry,Building footprint / ground area,96.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_SFH_2011-now,Geometry,"Perimeter (external, estimated)",43.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_SFH_2011-now,Geometry,External wall area (gross),209.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_SFH_2011-now,Geometry,Window area,16.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IT_SFH_2011-now,Envelope,External wall U-value,0.51,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IT_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IT_SFH_2011-now,Envelope,Roof U-value,0.47099999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IT_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_SFH_2011-now,Envelope,Floor/Slab U-value,0.497,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IT_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IT_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,240.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IT_SFH_2011-now,Windows,Window Uw (whole window),2.383,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IT_SFH_2011-now,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IT_SFH_2011-now,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IT_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IT_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_SFH_2011-now,Heating system,Useful energy demand - space heating,46.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_SFH_2011-now,Heating system,Final energy - space heating,50.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_SFH_2011-now,DHW,Final energy - DHW,12.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_SFH_2011-now,Cooling system,Useful energy demand - cooling,26,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_SFH_2011-now,Cooling system,Final energy - cooling,24.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_MFH_0-1945,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IT_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",3338601,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",8003778,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_MFH_0-1945,Meta,Share of period dwellings,0.41699999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_MFH_0-1945,Meta,Useful floor area,194.72200000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_MFH_0-1945,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_0-1945,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_0-1945,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_MFH_0-1945,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_MFH_0-1945,Geometry,Volume-to-surface ratio,2.0499999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_MFH_0-1945,Geometry,A/V ratio,0.48799999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_MFH_0-1945,Geometry,Net floor area per dwelling,58.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_MFH_0-1945,Geometry,Building footprint / ground area,145.19999999999999,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_MFH_0-1945,Geometry,"Perimeter (external, estimated)",52.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_MFH_0-1945,Geometry,External wall area (gross),422.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_MFH_0-1945,Geometry,Window area,59.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IT_MFH_0-1945,Envelope,External wall U-value,1.4950000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IT_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IT_MFH_0-1945,Envelope,Roof U-value,1.5069999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IT_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_0-1945,Envelope,Floor/Slab U-value,1.101,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IT_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IT_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1233.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IT_MFH_0-1945,Windows,Window Uw (whole window),3.7629999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IT_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IT_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IT_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IT_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_MFH_0-1945,Heating system,Useful energy demand - space heating,90,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_MFH_0-1945,Heating system,Final energy - space heating,97.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_MFH_0-1945,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_MFH_0-1945,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_MFH_0-1945,Cooling system,Useful energy demand - cooling,33.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_MFH_0-1945,Cooling system,Final energy - cooling,31.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_MFH_1946-1969,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IT_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",3540306,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",7121603,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_MFH_1946-1969,Meta,Share of period dwellings,0.497,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_MFH_1946-1969,Meta,Useful floor area,221.39599999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_MFH_1946-1969,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1946-1969,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1946-1969,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_MFH_1946-1969,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.2200000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_MFH_1946-1969,Geometry,A/V ratio,0.45100000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_MFH_1946-1969,Geometry,Net floor area per dwelling,62.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_MFH_1946-1969,Geometry,Building footprint / ground area,196.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",60.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_MFH_1946-1969,Geometry,External wall area (gross),492.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_MFH_1946-1969,Geometry,Window area,68.900000000000006,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IT_MFH_1946-1969,Envelope,External wall U-value,1.51,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IT_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1946-1969,Envelope,Roof U-value,1.3620000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IT_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1946-1969,Envelope,Floor/Slab U-value,1.075,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IT_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IT_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1519.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IT_MFH_1946-1969,Windows,Window Uw (whole window),4.3120000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IT_MFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IT_MFH_1946-1969,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IT_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IT_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_MFH_1946-1969,Heating system,Useful energy demand - space heating,85.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_MFH_1946-1969,Heating system,Final energy - space heating,92.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_MFH_1946-1969,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_MFH_1946-1969,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_MFH_1946-1969,Cooling system,Useful energy demand - cooling,31.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_MFH_1946-1969,Cooling system,Final energy - cooling,30.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_MFH_1970-1979,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IT_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",3528217,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",7191732,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_MFH_1970-1979,Meta,Share of period dwellings,0.49099999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_MFH_1970-1979,Meta,Useful floor area,222.995,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_MFH_1970-1979,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1970-1979,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1970-1979,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_MFH_1970-1979,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.2000000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_MFH_1970-1979,Geometry,A/V ratio,0.45400000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_MFH_1970-1979,Geometry,Net floor area per dwelling,63.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_MFH_1970-1979,Geometry,Building footprint / ground area,192.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",60.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_MFH_1970-1979,Geometry,External wall area (gross),487.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_MFH_1970-1979,Geometry,Window area,68.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IT_MFH_1970-1979,Envelope,External wall U-value,1.234,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IT_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1970-1979,Envelope,Roof U-value,1.1140000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IT_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1970-1979,Envelope,Floor/Slab U-value,1.0409999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IT_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IT_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1280.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IT_MFH_1970-1979,Windows,Window Uw (whole window),3.8719999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IT_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IT_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IT_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IT_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_MFH_1970-1979,Heating system,Useful energy demand - space heating,71.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_MFH_1970-1979,Heating system,Final energy - space heating,77.900000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_MFH_1970-1979,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_MFH_1970-1979,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_MFH_1970-1979,Cooling system,Useful energy demand - cooling,31.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_MFH_1970-1979,Cooling system,Final energy - cooling,30,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_MFH_1980-1989,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IT_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",3684419,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",6293431,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_MFH_1980-1989,Meta,Share of period dwellings,0.58499999999999996,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_MFH_1980-1989,Meta,Useful floor area,246.70699999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_MFH_1980-1989,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1980-1989,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1980-1989,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_MFH_1980-1989,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.17,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_MFH_1980-1989,Geometry,A/V ratio,0.46100000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_MFH_1980-1989,Geometry,Net floor area per dwelling,67,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_MFH_1980-1989,Geometry,Building footprint / ground area,180.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",58.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_MFH_1980-1989,Geometry,External wall area (gross),471.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_MFH_1980-1989,Geometry,Window area,66,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
IT_MFH_1980-1989,Envelope,External wall U-value,0.97,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
IT_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1980-1989,Envelope,Roof U-value,1.01,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
IT_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Italian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1980-1989,Envelope,Floor/Slab U-value,0.98899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
IT_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Irish equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
IT_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
IT_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1031.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
IT_MFH_1980-1989,Windows,Window Uw (whole window),3.2280000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
IT_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
IT_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
IT_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
IT_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
IT_MFH_1980-1989,Heating system,Useful energy demand - space heating,60.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
IT_MFH_1980-1989,Heating system,Final energy - space heating,65.400000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
IT_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
IT_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
IT_MFH_1980-1989,DHW,Useful energy demand - DHW,9.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
IT_MFH_1980-1989,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
IT_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
IT_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
IT_MFH_1980-1989,Cooling system,Useful energy demand - cooling,32.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
IT_MFH_1980-1989,Cooling system,Final energy - cooling,31,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
IT_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
IT_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
IT_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
IT_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
IT_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
IT_MFH_1990-1999,Meta,Country,Italy,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
IT_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Italy sheet
IT_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",3798565,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
IT_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",5344178,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
IT_MFH_1990-1999,Meta,Share of period dwellings,0.71099999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
IT_MFH_1990-1999,Meta,Useful floor area,273.19200000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
IT_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Italian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
IT_MFH_1990-1999,Climate,HDD,1773.5,number,HDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1990-1999,Climate,CDD,270.2,number,CDD,Italy representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
IT_MFH_1990-1999,Climate,Köppen-Geiger class,Csa/Csb/Cfa/Dfb,text,-,"Italy is represented by mixed Mediterranean, temperate and alpine/continental climate classes for national archetype purposes.",Assumption / national climate classification
IT_MFH_1990-1999,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
IT_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
IT_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.23,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
IT_MFH_1990-1999,Geometry,A/V ratio,0.44800000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
IT_MFH_1990-1999,Geometry,Net floor area per dwelling,71.900000000000006,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
IT_MFH_1990-1999,Geometry,Building footprint / ground area,203,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
IT_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",61.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
IT_MFH_1990-1999,Geometry,External wall area (gross),499.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
IT_MFH_1990-1999,Geometry,Window area,70,number,m²,Representative window area.,MODERATE: surface_windows_m2
IT_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
