archetype_id,group,parameter,value,value_type,unit,notes,sources
LV_SFH_0-1945,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",164131,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",274935,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_0-1945,Meta,Share of period dwellings,0.59699999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_0-1945,Meta,Useful floor area,9.3680000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_0-1945,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_0-1945,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_0-1945,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_0-1945,Geometry,Volume-to-surface ratio,1.44,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_0-1945,Geometry,A/V ratio,0.69199999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_0-1945,Geometry,Net floor area per dwelling,57.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_0-1945,Geometry,Building footprint / ground area,73.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_0-1945,Geometry,"Perimeter (external, estimated)",42.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_0-1945,Geometry,External wall area (gross),216.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_0-1945,Geometry,Window area,58.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_0-1945,Envelope,External wall U-value,0.98599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_0-1945,Envelope,Roof U-value,1.002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_0-1945,Envelope,Floor/Slab U-value,0.89400000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,513.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_0-1945,Windows,Window Uw (whole window),2.7370000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_0-1945,Heating system,Useful energy demand - space heating,291.89999999999998,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_0-1945,Heating system,Final energy - space heating,359.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_0-1945,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_0-1945,Cooling system,Useful energy demand - cooling,9.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_0-1945,Cooling system,Final energy - cooling,4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_1946-1969,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",21742,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",180888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_1946-1969,Meta,Share of period dwellings,0.12,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_1946-1969,Meta,Useful floor area,1.091,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_1946-1969,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1946-1969,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1946-1969,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.44,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_1946-1969,Geometry,A/V ratio,0.69199999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_1946-1969,Geometry,Net floor area per dwelling,50.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_1946-1969,Geometry,Building footprint / ground area,73.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",42.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_1946-1969,Geometry,External wall area (gross),216.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_1946-1969,Geometry,Window area,61.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.28000000000000003,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_1946-1969,Envelope,External wall U-value,1.0189999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1946-1969,Envelope,Roof U-value,0.94499999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1946-1969,Envelope,Floor/Slab U-value,0.89500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,523.20000000000005,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_1946-1969,Windows,Window Uw (whole window),2.7029999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_1946-1969,Heating system,Useful energy demand - space heating,294.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_1946-1969,Heating system,Final energy - space heating,363,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_1946-1969,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_1946-1969,Cooling system,Useful energy demand - cooling,18.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_1946-1969,Cooling system,Final energy - cooling,7.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_1970-1979,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",18003,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",163615,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_1970-1979,Meta,Share of period dwellings,0.11,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_1970-1979,Meta,Useful floor area,0.96799999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_1970-1979,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1970-1979,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1970-1979,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.44,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_1970-1979,Geometry,A/V ratio,0.69199999999999995,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_1970-1979,Geometry,Net floor area per dwelling,53.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_1970-1979,Geometry,Building footprint / ground area,73.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",42.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_1970-1979,Geometry,External wall area (gross),216.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_1970-1979,Geometry,Window area,65.099999999999994,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_1970-1979,Envelope,External wall U-value,1.121,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1970-1979,Envelope,Roof U-value,0.97699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1970-1979,Envelope,Floor/Slab U-value,0.89100000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,553.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_1970-1979,Windows,Window Uw (whole window),2.653,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_1970-1979,Heating system,Useful energy demand - space heating,308.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_1970-1979,Heating system,Final energy - space heating,380,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_1970-1979,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_1970-1979,Cooling system,Useful energy demand - cooling,26.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_1970-1979,Cooling system,Final energy - cooling,10.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_1980-1989,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",28456,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",181387,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_1980-1989,Meta,Share of period dwellings,0.157,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_1980-1989,Meta,Useful floor area,1.478,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_1980-1989,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1980-1989,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1980-1989,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_1980-1989,Geometry,A/V ratio,0.748,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_1980-1989,Geometry,Net floor area per dwelling,51.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_1980-1989,Geometry,Building footprint / ground area,73.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",36,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_1980-1989,Geometry,External wall area (gross),184.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_1980-1989,Geometry,Window area,55.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_1980-1989,Envelope,External wall U-value,1.1319999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1980-1989,Envelope,Roof U-value,0.95699999999999996,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1980-1989,Envelope,Floor/Slab U-value,0.875,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,488.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_1980-1989,Windows,Window Uw (whole window),2.62,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_1980-1989,Heating system,Useful energy demand - space heating,277.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_1980-1989,Heating system,Final energy - space heating,342.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_1980-1989,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_1980-1989,Cooling system,Useful energy demand - cooling,22.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_1980-1989,Cooling system,Final energy - cooling,9.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_1990-1999,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",27205,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",178376,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_1990-1999,Meta,Share of period dwellings,0.153,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_1990-1999,Meta,Useful floor area,1.425,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_1990-1999,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1990-1999,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_1990-1999,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.33,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_1990-1999,Geometry,A/V ratio,0.75,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_1990-1999,Geometry,Net floor area per dwelling,52.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_1990-1999,Geometry,Building footprint / ground area,73.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",35.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_1990-1999,Geometry,External wall area (gross),184,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_1990-1999,Geometry,Window area,49.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_1990-1999,Envelope,External wall U-value,0.77100000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1990-1999,Envelope,Roof U-value,0.61499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1990-1999,Envelope,Floor/Slab U-value,0.64500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,359.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_1990-1999,Windows,Window Uw (whole window),2.5209999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_1990-1999,Heating system,Useful energy demand - space heating,205.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_1990-1999,Heating system,Final energy - space heating,253.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_1990-1999,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_1990-1999,Cooling system,Useful energy demand - cooling,20.100000000000001,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_1990-1999,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_2000-2010,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",25251,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",194259,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_2000-2010,Meta,Share of period dwellings,0.13,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_2000-2010,Meta,Useful floor area,1.3280000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_2000-2010,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_2000-2010,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_2000-2010,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_2000-2010,Geometry,A/V ratio,0.746,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_2000-2010,Geometry,Net floor area per dwelling,52.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_2000-2010,Geometry,Building footprint / ground area,74.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",36.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_2000-2010,Geometry,External wall area (gross),185.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_2000-2010,Geometry,Window area,46.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_2000-2010,Envelope,External wall U-value,0.35799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2000-2010,Envelope,Roof U-value,0.28100000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2000-2010,Envelope,Floor/Slab U-value,0.34300000000000003,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,200.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_2000-2010,Windows,Window Uw (whole window),1.885,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
