archetype_id,group,parameter,value,value_type,unit,notes,sources
LV_SFH_2000-2010,Heating system,Useful energy demand - space heating,110.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_2000-2010,Heating system,Final energy - space heating,135.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_2000-2010,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_2000-2010,Cooling system,Useful energy demand - cooling,28.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_2000-2010,Cooling system,Final energy - cooling,11.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_SFH_2011-now,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LV_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",3465,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",75272,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_SFH_2011-now,Meta,Share of period dwellings,4.5999999999999999E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_SFH_2011-now,Meta,Useful floor area,0.185,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_SFH_2011-now,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_2011-now,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_SFH_2011-now,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_SFH_2011-now,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_SFH_2011-now,Geometry,Volume-to-surface ratio,1.37,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_SFH_2011-now,Geometry,A/V ratio,0.72799999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_SFH_2011-now,Geometry,Net floor area per dwelling,53.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_SFH_2011-now,Geometry,Building footprint / ground area,80.900000000000006,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_SFH_2011-now,Geometry,"Perimeter (external, estimated)",37.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_SFH_2011-now,Geometry,External wall area (gross),192,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_SFH_2011-now,Geometry,Window area,48,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_SFH_2011-now,Envelope,External wall U-value,0.16800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2011-now,Envelope,Roof U-value,0.126,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2011-now,Envelope,Floor/Slab U-value,0.16800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,109.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_SFH_2011-now,Windows,Window Uw (whole window),1.113,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_SFH_2011-now,Heating system,Useful energy demand - space heating,47.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_SFH_2011-now,Heating system,Final energy - space heating,59,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_SFH_2011-now,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_SFH_2011-now,DHW,Final energy - DHW,21.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_SFH_2011-now,Cooling system,Useful energy demand - cooling,34.799999999999997,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_SFH_2011-now,Cooling system,Final energy - cooling,14.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_0-1945,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",101120,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",274935,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_0-1945,Meta,Share of period dwellings,0.36799999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_0-1945,Meta,Useful floor area,5.7720000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_0-1945,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_0-1945,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_0-1945,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_0-1945,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_0-1945,Geometry,Volume-to-surface ratio,3.09,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_0-1945,Geometry,A/V ratio,0.32400000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_0-1945,Geometry,Net floor area per dwelling,57.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_0-1945,Geometry,Building footprint / ground area,202.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_0-1945,Geometry,"Perimeter (external, estimated)",70.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_0-1945,Geometry,External wall area (gross),946.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_0-1945,Geometry,Window area,255.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_0-1945,Envelope,External wall U-value,0.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_0-1945,Envelope,Roof U-value,1.0569999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_0-1945,Envelope,Floor/Slab U-value,0.85699999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1940.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_0-1945,Windows,Window Uw (whole window),2.56,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_0-1945,Heating system,Useful energy demand - space heating,137.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_0-1945,Heating system,Final energy - space heating,169.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_0-1945,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_0-1945,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_0-1945,Cooling system,Useful energy demand - cooling,25.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_0-1945,Cooling system,Final energy - cooling,10.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_1946-1969,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",125050,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",180888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_1946-1969,Meta,Share of period dwellings,0.69099999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_1946-1969,Meta,Useful floor area,6.2729999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_1946-1969,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1946-1969,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1946-1969,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_1946-1969,Geometry,Floors,6.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_1946-1969,Geometry,Volume-to-surface ratio,3.41,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_1946-1969,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_1946-1969,Geometry,Net floor area per dwelling,50.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_1946-1969,Geometry,Building footprint / ground area,202.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",70.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_1946-1969,Geometry,External wall area (gross),1268.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_1946-1969,Geometry,Window area,376.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_1946-1969,Envelope,External wall U-value,1.0880000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1946-1969,Envelope,Roof U-value,0.97799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1946-1969,Envelope,Floor/Slab U-value,0.89800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2759.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_1946-1969,Windows,Window Uw (whole window),2.6589999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_1946-1969,Heating system,Useful energy demand - space heating,140.69999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_1946-1969,Heating system,Final energy - space heating,173.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_1946-1969,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_1946-1969,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_1946-1969,Cooling system,Useful energy demand - cooling,35.700000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_1946-1969,Cooling system,Final energy - cooling,14.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_1970-1979,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",126680,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",163615,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_1970-1979,Meta,Share of period dwellings,0.77400000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_1970-1979,Meta,Useful floor area,6.8090000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_1970-1979,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1970-1979,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1970-1979,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_1970-1979,Geometry,Floors,7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_1970-1979,Geometry,Volume-to-surface ratio,3.46,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_1970-1979,Geometry,A/V ratio,0.28899999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_1970-1979,Geometry,Net floor area per dwelling,53.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_1970-1979,Geometry,Building footprint / ground area,202.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",70.099999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_1970-1979,Geometry,External wall area (gross),1325.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_1970-1979,Geometry,Window area,397.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_1970-1979,Envelope,External wall U-value,1.1200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1970-1979,Envelope,Roof U-value,0.98099999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1970-1979,Envelope,Floor/Slab U-value,0.9,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2920.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_1970-1979,Windows,Window Uw (whole window),2.6539999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_1970-1979,Heating system,Useful energy demand - space heating,141.19999999999999,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_1970-1979,Heating system,Final energy - space heating,174,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_1970-1979,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_1970-1979,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_1970-1979,Cooling system,Useful energy demand - cooling,37.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_1970-1979,Cooling system,Final energy - cooling,15.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_1980-1989,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",124968,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",181387,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_1980-1989,Meta,Share of period dwellings,0.68899999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_1980-1989,Meta,Useful floor area,6.49,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_1980-1989,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1980-1989,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1980-1989,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_1980-1989,Geometry,Floors,7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_1980-1989,Geometry,Volume-to-surface ratio,3.29,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_1980-1989,Geometry,A/V ratio,0.30399999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_1980-1989,Geometry,Net floor area per dwelling,51.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_1980-1989,Geometry,Building footprint / ground area,202.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",59.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_1980-1989,Geometry,External wall area (gross),1131.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_1980-1989,Geometry,Window area,285.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_1980-1989,Envelope,External wall U-value,1.1419999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1980-1989,Envelope,Roof U-value,0.97,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1980-1989,Envelope,Floor/Slab U-value,0.88900000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,2418.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_1980-1989,Windows,Window Uw (whole window),2.625,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_1980-1989,Heating system,Useful energy demand - space heating,125,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_1980-1989,Heating system,Final energy - space heating,154,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_1980-1989,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_1980-1989,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_1980-1989,Cooling system,Useful energy demand - cooling,24.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_1980-1989,Cooling system,Final energy - cooling,10.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_1990-1999,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",125315,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",178376,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_1990-1999,Meta,Share of period dwellings,0.70299999999999996,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_1990-1999,Meta,Useful floor area,6.5640000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_1990-1999,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1990-1999,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_1990-1999,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_1990-1999,Geometry,Floors,6.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_1990-1999,Geometry,Volume-to-surface ratio,3.24,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_1990-1999,Geometry,A/V ratio,0.309,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_1990-1999,Geometry,Net floor area per dwelling,52.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_1990-1999,Geometry,Building footprint / ground area,202.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",59.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_1990-1999,Geometry,External wall area (gross),1089.5999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_1990-1999,Geometry,Window area,272.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_1990-1999,Envelope,External wall U-value,1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
