archetype_id,group,parameter,value,value_type,unit,notes,sources
LV_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1990-1999,Envelope,Roof U-value,0.92800000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1990-1999,Envelope,Floor/Slab U-value,0.86,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,2271.8000000000002,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_1990-1999,Windows,Window Uw (whole window),2.6120000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_1990-1999,Heating system,Useful energy demand - space heating,121.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_1990-1999,Heating system,Final energy - space heating,150,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_1990-1999,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_1990-1999,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_1990-1999,Cooling system,Useful energy demand - cooling,24.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_1990-1999,Cooling system,Final energy - cooling,10,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_2000-2010,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",141736,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",194259,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_2000-2010,Meta,Share of period dwellings,0.73,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_2000-2010,Meta,Useful floor area,7.4550000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_2000-2010,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_2000-2010,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_2000-2010,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_2000-2010,Geometry,Floors,4.4000000000000004,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.72,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_2000-2010,Geometry,A/V ratio,0.36799999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_2000-2010,Geometry,Net floor area per dwelling,52.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_2000-2010,Geometry,Building footprint / ground area,205.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",59.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_2000-2010,Geometry,External wall area (gross),704.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_2000-2010,Geometry,Window area,176.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_2000-2010,Envelope,External wall U-value,0.47399999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2000-2010,Envelope,Roof U-value,0.38800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2000-2010,Envelope,Floor/Slab U-value,0.42299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,835.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_2000-2010,Windows,Window Uw (whole window),1.9039999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_2000-2010,Heating system,Useful energy demand - space heating,69.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_2000-2010,Heating system,Final energy - space heating,85.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_2000-2010,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_2000-2010,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_2000-2010,Cooling system,Useful energy demand - cooling,36.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_2000-2010,Cooling system,Final energy - cooling,15,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_MFH_2011-now,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LV_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",62374,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",75272,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_MFH_2011-now,Meta,Share of period dwellings,0.82899999999999996,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_MFH_2011-now,Meta,Useful floor area,3.3250000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_MFH_2011-now,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_2011-now,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_MFH_2011-now,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_MFH_2011-now,Geometry,Volume-to-surface ratio,2.71,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_MFH_2011-now,Geometry,A/V ratio,0.36899999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_MFH_2011-now,Geometry,Net floor area per dwelling,53.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_MFH_2011-now,Geometry,Building footprint / ground area,222.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_MFH_2011-now,Geometry,"Perimeter (external, estimated)",62.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_MFH_2011-now,Geometry,External wall area (gross),670.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_MFH_2011-now,Geometry,Window area,167.6,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_MFH_2011-now,Envelope,External wall U-value,0.22700000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_MFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2011-now,Envelope,Roof U-value,0.17,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2011-now,Envelope,Floor/Slab U-value,0.22700000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,378.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_MFH_2011-now,Windows,Window Uw (whole window),0.82399999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_MFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_MFH_2011-now,Heating system,Useful energy demand - space heating,30.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_MFH_2011-now,Heating system,Final energy - space heating,37.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_MFH_2011-now,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_MFH_2011-now,DHW,Final energy - DHW,27.3,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_MFH_2011-now,Cooling system,Useful energy demand - cooling,45.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_MFH_2011-now,Cooling system,Final energy - cooling,18.899999999999999,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_AB_0-1945,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LV_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",9683,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",274935,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_AB_0-1945,Meta,Share of period dwellings,3.5000000000000003E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_AB_0-1945,Meta,Useful floor area,0.34200000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_AB_0-1945,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_AB_0-1945,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_0-1945,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_0-1945,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_AB_0-1945,Geometry,Net floor area per dwelling,35.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_AB_0-1945,Envelope,External wall U-value,1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_AB_0-1945,Envelope,Roof U-value,1.2,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_0-1945,Envelope,Floor/Slab U-value,0.9,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,2695.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_AB_0-1945,Windows,Window Uw (whole window),2.7,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_AB_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_AB_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_AB_0-1945,Heating system,Useful energy demand - space heating,185.1,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_AB_0-1945,Heating system,Final energy - space heating,228.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_AB_0-1945,DHW,Useful energy demand - DHW,35.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_AB_0-1945,DHW,Final energy - DHW,59.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_AB_0-1945,Cooling system,Useful energy demand - cooling,23.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_AB_0-1945,Cooling system,Final energy - cooling,9.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_AB_1946-1969,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LV_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",34095,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",180888,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_AB_1946-1969,Meta,Share of period dwellings,0.188,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_AB_1946-1969,Meta,Useful floor area,1.204,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_AB_1946-1969,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_1946-1969,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_1946-1969,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_AB_1946-1969,Geometry,Net floor area per dwelling,35.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_AB_1946-1969,Envelope,External wall U-value,1,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_AB_1946-1969,Envelope,Roof U-value,1.1499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_1946-1969,Envelope,Floor/Slab U-value,0.75,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2698,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_AB_1946-1969,Windows,Window Uw (whole window),2.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_AB_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_AB_1946-1969,Heating system,Useful energy demand - space heating,165.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_AB_1946-1969,Heating system,Final energy - space heating,203.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_AB_1946-1969,DHW,Useful energy demand - DHW,35.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_AB_1946-1969,DHW,Final energy - DHW,59.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_AB_1946-1969,Cooling system,Useful energy demand - cooling,37.9,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_AB_1946-1969,Cooling system,Final energy - cooling,15.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_AB_1970-1979,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LV_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",18932,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",163615,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_AB_1970-1979,Meta,Share of period dwellings,0.11600000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_AB_1970-1979,Meta,Useful floor area,0.66800000000000004,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LV_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Latvian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LV_AB_1970-1979,Climate,HDD,3841,number,HDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_1970-1979,Climate,CDD,11.9,number,CDD,Latvia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LV_AB_1970-1979,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Latvia is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LV_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LV_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LV_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LV_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LV_AB_1970-1979,Geometry,Net floor area per dwelling,35.299999999999997,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LV_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LV_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LV_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LV_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
LV_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LV_AB_1970-1979,Envelope,External wall U-value,0.95,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LV_AB_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LV_AB_1970-1979,Envelope,Roof U-value,1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LV_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Latvian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_1970-1979,Envelope,Floor/Slab U-value,0.67,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LV_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Latvian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LV_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LV_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2682.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LV_AB_1970-1979,Windows,Window Uw (whole window),2.5499999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LV_AB_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LV_AB_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LV_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LV_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LV_AB_1970-1979,Heating system,Useful energy demand - space heating,164.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LV_AB_1970-1979,Heating system,Final energy - space heating,202.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LV_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LV_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LV_AB_1970-1979,DHW,Useful energy demand - DHW,35.5,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LV_AB_1970-1979,DHW,Final energy - DHW,59.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LV_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LV_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LV_AB_1970-1979,Cooling system,Useful energy demand - cooling,39.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LV_AB_1970-1979,Cooling system,Final energy - cooling,16.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LV_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LV_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LV_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LV_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LV_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LV_AB_1980-1989,Meta,Country,Latvia,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LV_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Latvia sheet
LV_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",27963,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LV_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",181387,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LV_AB_1980-1989,Meta,Share of period dwellings,0.154,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LV_AB_1980-1989,Meta,Useful floor area,0.98699999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
