archetype_id,group,parameter,value,value_type,unit,notes,sources
LT_SFH_0-1945,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",221388,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",277776,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_0-1945,Meta,Share of period dwellings,0.79700000000000004,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_0-1945,Meta,Useful floor area,12.670999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_0-1945,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_0-1945,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_0-1945,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_0-1945,Geometry,Volume-to-surface ratio,1.1399999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_0-1945,Geometry,A/V ratio,0.878,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_0-1945,Geometry,Net floor area per dwelling,57.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_0-1945,Geometry,Building footprint / ground area,54.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_0-1945,Geometry,"Perimeter (external, estimated)",32,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_0-1945,Geometry,External wall area (gross),164.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_0-1945,Geometry,Window area,44.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_0-1945,Envelope,External wall U-value,1.0029999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_0-1945,Envelope,Roof U-value,0.84899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_0-1945,Envelope,Floor/Slab U-value,0.85899999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,360.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_0-1945,Windows,Window Uw (whole window),2.3170000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_0-1945,Heating system,Useful energy demand - space heating,218,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_0-1945,Heating system,Final energy - space heating,226.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_0-1945,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_0-1945,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_0-1945,Cooling system,Useful energy demand - cooling,11.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_0-1945,Cooling system,Final energy - cooling,0.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_1946-1969,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",255095,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",358104,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_1946-1969,Meta,Share of period dwellings,0.71199999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_1946-1969,Meta,Useful floor area,12.682,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_1946-1969,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1946-1969,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1946-1969,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.18,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_1946-1969,Geometry,A/V ratio,0.84599999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_1946-1969,Geometry,Net floor area per dwelling,49.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_1946-1969,Geometry,Building footprint / ground area,63.4,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",34.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_1946-1969,Geometry,External wall area (gross),176.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_1946-1969,Geometry,Window area,50.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.28000000000000003,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_1946-1969,Envelope,External wall U-value,0.439,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1946-1969,Envelope,Roof U-value,0.38200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1946-1969,Envelope,Floor/Slab U-value,0.58599999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,237.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_1946-1969,Windows,Window Uw (whole window),1.9670000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_1946-1969,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_1946-1969,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_1946-1969,Heating system,Useful energy demand - space heating,115.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_1946-1969,Heating system,Final energy - space heating,120.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_1946-1969,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_1946-1969,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_1946-1969,Cooling system,Useful energy demand - cooling,23.6,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_1946-1969,Cooling system,Final energy - cooling,1.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_1970-1979,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",168106,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",259886,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_1970-1979,Meta,Share of period dwellings,0.64700000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_1970-1979,Meta,Useful floor area,7.867,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_1970-1979,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1970-1979,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1970-1979,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.26,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_1970-1979,Geometry,A/V ratio,0.79200000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_1970-1979,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_1970-1979,Geometry,Building footprint / ground area,78.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",38.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_1970-1979,Geometry,External wall area (gross),197.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_1970-1979,Geometry,Window area,59.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_1970-1979,Envelope,External wall U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1970-1979,Envelope,Roof U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1970-1979,Envelope,Floor/Slab U-value,0.45700000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,202.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_1970-1979,Windows,Window Uw (whole window),1.849,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_1970-1979,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_1970-1979,Heating system,Useful energy demand - space heating,71.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_1970-1979,Heating system,Final energy - space heating,74.599999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_1970-1979,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_1970-1979,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_1970-1979,Cooling system,Useful energy demand - cooling,31.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_1970-1979,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_1980-1989,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",190529,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",259892,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_1980-1989,Meta,Share of period dwellings,0.73299999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_1980-1989,Meta,Useful floor area,8.9160000000000004,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_1980-1989,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1980-1989,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1980-1989,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.26,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_1980-1989,Geometry,A/V ratio,0.79200000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_1980-1989,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_1980-1989,Geometry,Building footprint / ground area,78.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",38.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_1980-1989,Geometry,External wall area (gross),197.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_1980-1989,Geometry,Window area,59.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_1980-1989,Envelope,External wall U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1980-1989,Envelope,Roof U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1980-1989,Envelope,Floor/Slab U-value,0.45500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,202.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_1980-1989,Windows,Window Uw (whole window),1.849,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_1980-1989,Heating system,Useful energy demand - space heating,71.599999999999994,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_1980-1989,Heating system,Final energy - space heating,74.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_1980-1989,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_1980-1989,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_1980-1989,Cooling system,Useful energy demand - cooling,31.3,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_1980-1989,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_1990-1999,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",111209,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",183879,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_1990-1999,Meta,Share of period dwellings,0.60499999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_1990-1999,Meta,Useful floor area,6.21,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_1990-1999,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1990-1999,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_1990-1999,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.26,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_1990-1999,Geometry,A/V ratio,0.79200000000000004,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_1990-1999,Geometry,Net floor area per dwelling,55.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_1990-1999,Geometry,Building footprint / ground area,78.8,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",38.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_1990-1999,Geometry,External wall area (gross),197.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_1990-1999,Geometry,Window area,59.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_1990-1999,Envelope,External wall U-value,0.224,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1990-1999,Envelope,Roof U-value,0.188,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1990-1999,Envelope,Floor/Slab U-value,0.33500000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,193.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_1990-1999,Windows,Window Uw (whole window),1.8340000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_1990-1999,Heating system,Useful energy demand - space heating,67.599999999999994,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_1990-1999,Heating system,Final energy - space heating,70.400000000000006,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_1990-1999,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_1990-1999,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_1990-1999,Cooling system,Useful energy demand - cooling,32.200000000000003,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_1990-1999,Cooling system,Final energy - cooling,2.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_2000-2010,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",117042,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",188558,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_2000-2010,Meta,Share of period dwellings,0.621,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_2000-2010,Meta,Useful floor area,6.65,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_2000-2010,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_2000-2010,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_2000-2010,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.23,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_2000-2010,Geometry,A/V ratio,0.81299999999999994,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_2000-2010,Geometry,Net floor area per dwelling,56.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_2000-2010,Geometry,Building footprint / ground area,72.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",36.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_2000-2010,Geometry,External wall area (gross),188.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_2000-2010,Geometry,Window area,55,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.28999999999999998,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_2000-2010,Envelope,External wall U-value,0.221,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2000-2010,Envelope,Roof U-value,0.17699999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2000-2010,Envelope,Floor/Slab U-value,0.28799999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,164.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_2000-2010,Windows,Window Uw (whole window),1.621,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
