archetype_id,group,parameter,value,value_type,unit,notes,sources
LT_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_2000-2010,Heating system,Useful energy demand - space heating,60.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_2000-2010,Heating system,Final energy - space heating,63.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_2000-2010,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_2000-2010,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_2000-2010,Cooling system,Useful energy demand - cooling,41,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_2000-2010,Cooling system,Final energy - cooling,2.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_SFH_2011-now,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LT_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",87581,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",141569,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_SFH_2011-now,Meta,Share of period dwellings,0.61899999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_SFH_2011-now,Meta,Useful floor area,5.2759999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_SFH_2011-now,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_2011-now,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_SFH_2011-now,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_SFH_2011-now,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_SFH_2011-now,Geometry,Volume-to-surface ratio,1.1499999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_SFH_2011-now,Geometry,A/V ratio,0.87,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_SFH_2011-now,Geometry,Net floor area per dwelling,60.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_SFH_2011-now,Geometry,Building footprint / ground area,56.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_SFH_2011-now,Geometry,"Perimeter (external, estimated)",32.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_SFH_2011-now,Geometry,External wall area (gross),167.1,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_SFH_2011-now,Geometry,Window area,44.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_SFH_2011-now,Envelope,External wall U-value,0.20200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2011-now,Envelope,Roof U-value,0.16200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2011-now,Envelope,Floor/Slab U-value,0.253,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,105.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_SFH_2011-now,Windows,Window Uw (whole window),1.0820000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_SFH_2011-now,Heating system,Useful energy demand - space heating,45.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_SFH_2011-now,Heating system,Final energy - space heating,47.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_SFH_2011-now,DHW,Useful energy demand - DHW,7.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_SFH_2011-now,DHW,Final energy - DHW,12.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_SFH_2011-now,Cooling system,Useful energy demand - cooling,62.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_SFH_2011-now,Cooling system,Final energy - cooling,4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_MFH_0-1945,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LT_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",13350,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",277776,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_MFH_0-1945,Meta,Share of period dwellings,4.8000000000000001E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_MFH_0-1945,Meta,Useful floor area,0.76400000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_MFH_0-1945,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_0-1945,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_0-1945,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_MFH_0-1945,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_MFH_0-1945,Geometry,Volume-to-surface ratio,2.3199999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_MFH_0-1945,Geometry,A/V ratio,0.432,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_MFH_0-1945,Geometry,Net floor area per dwelling,57.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_MFH_0-1945,Geometry,Building footprint / ground area,88.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_MFH_0-1945,Geometry,"Perimeter (external, estimated)",45.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_MFH_0-1945,Geometry,External wall area (gross),612.79999999999995,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_MFH_0-1945,Geometry,Window area,165.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_MFH_0-1945,Envelope,External wall U-value,1.0069999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_MFH_0-1945,Envelope,Roof U-value,0.85099999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_0-1945,Envelope,Floor/Slab U-value,0.84899999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1152.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_MFH_0-1945,Windows,Window Uw (whole window),2.3260000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_MFH_0-1945,Heating system,Useful energy demand - space heating,164.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_MFH_0-1945,Heating system,Final energy - space heating,170.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_MFH_0-1945,DHW,Useful energy demand - DHW,9.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_MFH_0-1945,DHW,Final energy - DHW,15.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_MFH_0-1945,Cooling system,Useful energy demand - cooling,25.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_MFH_0-1945,Cooling system,Final energy - cooling,1.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_MFH_1946-1969,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LT_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",24053,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",358104,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_MFH_1946-1969,Meta,Share of period dwellings,6.7000000000000004E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_MFH_1946-1969,Meta,Useful floor area,1.196,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_MFH_1946-1969,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1946-1969,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1946-1969,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_MFH_1946-1969,Geometry,Floors,6.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_MFH_1946-1969,Geometry,Volume-to-surface ratio,3.38,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_MFH_1946-1969,Geometry,A/V ratio,0.29599999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_MFH_1946-1969,Geometry,Net floor area per dwelling,49.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_MFH_1946-1969,Geometry,Building footprint / ground area,223,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",72.599999999999994,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_MFH_1946-1969,Geometry,External wall area (gross),1219.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_MFH_1946-1969,Geometry,Window area,357.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.28999999999999998,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_MFH_1946-1969,Envelope,External wall U-value,0.36299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1946-1969,Envelope,Roof U-value,0.32400000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1946-1969,Envelope,Floor/Slab U-value,0.54500000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1326.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_MFH_1946-1969,Windows,Window Uw (whole window),1.9279999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_MFH_1946-1969,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_MFH_1946-1969,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_MFH_1946-1969,Heating system,Useful energy demand - space heating,62.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_MFH_1946-1969,Heating system,Final energy - space heating,65.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_MFH_1946-1969,DHW,Useful energy demand - DHW,9.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_MFH_1946-1969,DHW,Final energy - DHW,15.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_MFH_1946-1969,Cooling system,Useful energy demand - cooling,26.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_MFH_1946-1969,Cooling system,Final energy - cooling,1.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_MFH_1970-1979,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LT_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",28567,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",259886,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_MFH_1970-1979,Meta,Share of period dwellings,0.11,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_MFH_1970-1979,Meta,Useful floor area,1.337,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_MFH_1970-1979,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1970-1979,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1970-1979,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_MFH_1970-1979,Geometry,Floors,7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_MFH_1970-1979,Geometry,Volume-to-surface ratio,3.85,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_MFH_1970-1979,Geometry,A/V ratio,0.26,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_MFH_1970-1979,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_MFH_1970-1979,Geometry,Building footprint / ground area,282.89999999999998,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",80.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_MFH_1970-1979,Geometry,External wall area (gross),1526,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_MFH_1970-1979,Geometry,Window area,457.8,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_MFH_1970-1979,Envelope,External wall U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1970-1979,Envelope,Roof U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1970-1979,Envelope,Floor/Slab U-value,0.45800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1350.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_MFH_1970-1979,Windows,Window Uw (whole window),1.8520000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_MFH_1970-1979,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_MFH_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_MFH_1970-1979,Heating system,Useful energy demand - space heating,42.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_MFH_1970-1979,Heating system,Final energy - space heating,44,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_MFH_1970-1979,DHW,Useful energy demand - DHW,9.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_MFH_1970-1979,DHW,Final energy - DHW,15.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_MFH_1970-1979,Cooling system,Useful energy demand - cooling,27.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_MFH_1970-1979,Cooling system,Final energy - cooling,1.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_MFH_1980-1989,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LT_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",6144,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",259892,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_MFH_1980-1989,Meta,Share of period dwellings,2.4E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_MFH_1980-1989,Meta,Useful floor area,0.28699999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_MFH_1980-1989,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1980-1989,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1980-1989,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_MFH_1980-1989,Geometry,Floors,7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_MFH_1980-1989,Geometry,Volume-to-surface ratio,3.85,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_MFH_1980-1989,Geometry,A/V ratio,0.26,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_MFH_1980-1989,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_MFH_1980-1989,Geometry,Building footprint / ground area,284.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",80.900000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LT_MFH_1980-1989,Geometry,External wall area (gross),1523.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LT_MFH_1980-1989,Geometry,Window area,456.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
LT_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LT_MFH_1980-1989,Envelope,External wall U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LT_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1980-1989,Envelope,Roof U-value,0.20599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LT_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Lithuanian equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1980-1989,Envelope,Floor/Slab U-value,0.45600000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LT_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Lithuanian equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LT_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LT_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1347.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LT_MFH_1980-1989,Windows,Window Uw (whole window),1.8520000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LT_MFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LT_MFH_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LT_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LT_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LT_MFH_1980-1989,Heating system,Useful energy demand - space heating,42.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LT_MFH_1980-1989,Heating system,Final energy - space heating,43.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LT_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LT_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LT_MFH_1980-1989,DHW,Useful energy demand - DHW,9.4,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LT_MFH_1980-1989,DHW,Final energy - DHW,15.8,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LT_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LT_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LT_MFH_1980-1989,Cooling system,Useful energy demand - cooling,27.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LT_MFH_1980-1989,Cooling system,Final energy - cooling,1.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LT_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LT_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LT_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LT_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LT_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LT_MFH_1990-1999,Meta,Country,Lithuania,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LT_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Lithuania sheet
LT_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",41791,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LT_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",183879,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LT_MFH_1990-1999,Meta,Share of period dwellings,0.22700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LT_MFH_1990-1999,Meta,Useful floor area,2.3340000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LT_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Lithuanian archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LT_MFH_1990-1999,Climate,HDD,3647.9,number,HDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1990-1999,Climate,CDD,17.600000000000001,number,CDD,Lithuania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LT_MFH_1990-1999,Climate,Köppen-Geiger class,Dfb/Cfb,text,-,Lithuania is represented mainly by humid continental and temperate transitional climate classes for national archetype purposes.,Assumption / national climate classification
LT_MFH_1990-1999,Geometry,Floors,5.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LT_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LT_MFH_1990-1999,Geometry,Volume-to-surface ratio,3.77,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LT_MFH_1990-1999,Geometry,A/V ratio,0.26500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LT_MFH_1990-1999,Geometry,Net floor area per dwelling,55.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LT_MFH_1990-1999,Geometry,Building footprint / ground area,368.9,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LT_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",90.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
