archetype_id,group,parameter,value,value_type,unit,notes,sources
LU_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_SFH_2000-2010,Heating system,Useful energy demand - space heating,62.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_SFH_2000-2010,Heating system,Final energy - space heating,71.599999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_SFH_2000-2010,DHW,Useful energy demand - DHW,12.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_SFH_2000-2010,DHW,Final energy - DHW,12.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_SFH_2000-2010,Cooling system,Useful energy demand - cooling,6.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_SFH_2000-2010,Cooling system,Final energy - cooling,2.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_SFH_2011-now,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
LU_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",19046,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",25408,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_SFH_2011-now,Meta,Share of period dwellings,0.75,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_SFH_2011-now,Meta,Useful floor area,1.7909999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_SFH_2011-now,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_SFH_2011-now,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_SFH_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_SFH_2011-now,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_SFH_2011-now,Geometry,Volume-to-surface ratio,1.05,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_SFH_2011-now,Geometry,A/V ratio,0.95299999999999996,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_SFH_2011-now,Geometry,Net floor area per dwelling,94,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_SFH_2011-now,Geometry,Building footprint / ground area,184.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_SFH_2011-now,Geometry,"Perimeter (external, estimated)",58.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_SFH_2011-now,Geometry,External wall area (gross),158.19999999999999,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_SFH_2011-now,Geometry,Window area,12.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_SFH_2011-now,Envelope,External wall U-value,0.22800000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_SFH_2011-now,Envelope,Roof U-value,0.16200000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_SFH_2011-now,Envelope,Floor/Slab U-value,0.23,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,120.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_SFH_2011-now,Windows,Window Uw (whole window),0.93400000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_SFH_2011-now,Heating system,Useful energy demand - space heating,41.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_SFH_2011-now,Heating system,Final energy - space heating,47.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_SFH_2011-now,DHW,Useful energy demand - DHW,12.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_SFH_2011-now,DHW,Final energy - DHW,12.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_SFH_2011-now,Cooling system,Useful energy demand - cooling,6.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_SFH_2011-now,Cooling system,Final energy - cooling,2.2000000000000002,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_0-1945,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",4822,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",71971,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_0-1945,Meta,Share of period dwellings,6.7000000000000004E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_0-1945,Meta,Useful floor area,0.42899999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_0-1945,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_0-1945,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_0-1945,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_0-1945,Geometry,Volume-to-surface ratio,2.4500000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_0-1945,Geometry,A/V ratio,0.40699999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_0-1945,Geometry,Net floor area per dwelling,89,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_0-1945,Geometry,Building footprint / ground area,174.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_0-1945,Geometry,"Perimeter (external, estimated)",57.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_0-1945,Geometry,External wall area (gross),617.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_0-1945,Geometry,Window area,83.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_0-1945,Envelope,External wall U-value,0.94299999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_0-1945,Envelope,Roof U-value,1.1990000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_0-1945,Envelope,Floor/Slab U-value,1.1990000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1353.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_0-1945,Windows,Window Uw (whole window),4.2060000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_0-1945,Heating system,Useful energy demand - space heating,122.4,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_0-1945,Heating system,Final energy - space heating,140,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_0-1945,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_0-1945,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_0-1945,Cooling system,Useful energy demand - cooling,8.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_0-1945,Cooling system,Final energy - cooling,2.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_1946-1969,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",5502,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",54286,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_1946-1969,Meta,Share of period dwellings,0.10100000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_1946-1969,Meta,Useful floor area,0.47099999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_1946-1969,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1946-1969,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_1946-1969,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.5099999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_1946-1969,Geometry,A/V ratio,0.39900000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_1946-1969,Geometry,Net floor area per dwelling,85.6,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_1946-1969,Geometry,Building footprint / ground area,187.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",59.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_1946-1969,Geometry,External wall area (gross),641,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_1946-1969,Geometry,Window area,87,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_1946-1969,Envelope,External wall U-value,1.258,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1946-1969,Envelope,Roof U-value,0.94099999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1946-1969,Envelope,Floor/Slab U-value,0.96,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1455.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_1946-1969,Windows,Window Uw (whole window),3.3540000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_1946-1969,Heating system,Useful energy demand - space heating,119.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_1946-1969,Heating system,Final energy - space heating,136.5,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_1946-1969,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_1946-1969,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_1946-1969,Cooling system,Useful energy demand - cooling,12,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_1946-1969,Cooling system,Final energy - cooling,4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_1970-1979,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",9611,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",35452,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_1970-1979,Meta,Share of period dwellings,0.27100000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_1970-1979,Meta,Useful floor area,0.91100000000000003,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_1970-1979,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1970-1979,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_1970-1979,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.5299999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_1970-1979,Geometry,A/V ratio,0.39600000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_1970-1979,Geometry,Net floor area per dwelling,94.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_1970-1979,Geometry,Building footprint / ground area,193.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",60.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_1970-1979,Geometry,External wall area (gross),650.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_1970-1979,Geometry,Window area,88.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_1970-1979,Envelope,External wall U-value,0.63500000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1970-1979,Envelope,Roof U-value,0.68100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1970-1979,Envelope,Floor/Slab U-value,0.60199999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,907.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_1970-1979,Windows,Window Uw (whole window),2.7919999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_1970-1979,Heating system,Useful energy demand - space heating,69.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_1970-1979,Heating system,Final energy - space heating,79.7,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_1970-1979,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_1970-1979,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_1970-1979,Cooling system,Useful energy demand - cooling,15.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_1970-1979,Cooling system,Final energy - cooling,5.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_1980-1989,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",10466,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",27839,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_1980-1989,Meta,Share of period dwellings,0.376,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_1980-1989,Meta,Useful floor area,1.026,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_1980-1989,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1980-1989,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1980-1989,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_1980-1989,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.5499999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_1980-1989,Geometry,A/V ratio,0.39200000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_1980-1989,Geometry,Net floor area per dwelling,98.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_1980-1989,Geometry,Building footprint / ground area,200.6,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",61.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_1980-1989,Geometry,External wall area (gross),662.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_1980-1989,Geometry,Window area,89.9,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_1980-1989,Envelope,External wall U-value,0.56499999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1980-1989,Envelope,Roof U-value,0.38500000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1980-1989,Envelope,Floor/Slab U-value,0.55400000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,743.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_1980-1989,Windows,Window Uw (whole window),2.0110000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_1980-1989,Heating system,Useful energy demand - space heating,51.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_1980-1989,Heating system,Final energy - space heating,58.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_1980-1989,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_1980-1989,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_1980-1989,Cooling system,Useful energy demand - cooling,17.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_1980-1989,Cooling system,Final energy - cooling,5.7,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_1990-1999,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",11866,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",21245,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_1990-1999,Meta,Share of period dwellings,0.55900000000000005,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_1990-1999,Meta,Useful floor area,1.1619999999999999,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_1990-1999,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1990-1999,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_1990-1999,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.75,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_1990-1999,Geometry,A/V ratio,0.36399999999999999,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_1990-1999,Geometry,Net floor area per dwelling,98,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_1990-1999,Geometry,Building footprint / ground area,265.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",70.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_1990-1999,Geometry,External wall area (gross),761.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_1990-1999,Geometry,Window area,103.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
