archetype_id,group,parameter,value,value_type,unit,notes,sources
LU_MFH_1990-1999,Envelope,External wall U-value,0.44,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1990-1999,Envelope,Roof U-value,0.27200000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1990-1999,Envelope,Floor/Slab U-value,0.52800000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,707.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_1990-1999,Windows,Window Uw (whole window),1.55,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_1990-1999,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_1990-1999,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_1990-1999,Heating system,Useful energy demand - space heating,36.700000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_1990-1999,Heating system,Final energy - space heating,41.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_1990-1999,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_1990-1999,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_1990-1999,Cooling system,Useful energy demand - cooling,16.899999999999999,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_1990-1999,Cooling system,Final energy - cooling,5.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_2000-2010,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",5007,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",33641,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_2000-2010,Meta,Share of period dwellings,0.14899999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_2000-2010,Meta,Useful floor area,0.45,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_2000-2010,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_2000-2010,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_2000-2010,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_2000-2010,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.81,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_2000-2010,Geometry,A/V ratio,0.35599999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_2000-2010,Geometry,Net floor area per dwelling,89.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_2000-2010,Geometry,Building footprint / ground area,286.2,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",73.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_2000-2010,Geometry,External wall area (gross),790.7,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_2000-2010,Geometry,Window area,107.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_2000-2010,Envelope,External wall U-value,0.312,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_2000-2010,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2000-2010,Envelope,Roof U-value,0.222,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2000-2010,Envelope,Floor/Slab U-value,0.36599999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,542.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_2000-2010,Windows,Window Uw (whole window),1.1839999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_2000-2010,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_2000-2010,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_2000-2010,Heating system,Useful energy demand - space heating,27.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_2000-2010,Heating system,Final energy - space heating,31.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_2000-2010,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_2000-2010,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_2000-2010,Cooling system,Useful energy demand - cooling,13.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_2000-2010,Cooling system,Final energy - cooling,4.4000000000000004,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_MFH_2011-now,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
LU_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",3676,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",25408,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_MFH_2011-now,Meta,Share of period dwellings,0.14499999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_MFH_2011-now,Meta,Useful floor area,0.34599999999999997,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_MFH_2011-now,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_2011-now,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_MFH_2011-now,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_MFH_2011-now,Geometry,Volume-to-surface ratio,2.89,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_MFH_2011-now,Geometry,A/V ratio,0.34699999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_MFH_2011-now,Geometry,Net floor area per dwelling,94,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_MFH_2011-now,Geometry,Building footprint / ground area,309.10000000000002,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_MFH_2011-now,Geometry,"Perimeter (external, estimated)",75.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_MFH_2011-now,Geometry,External wall area (gross),818.6,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_MFH_2011-now,Geometry,Window area,111.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_MFH_2011-now,Envelope,External wall U-value,0.21299999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_MFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2011-now,Envelope,Roof U-value,0.16,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2011-now,Envelope,Floor/Slab U-value,0.24099999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,402,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_MFH_2011-now,Windows,Window Uw (whole window),0.93300000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_MFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_MFH_2011-now,Heating system,Useful energy demand - space heating,19.7,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_MFH_2011-now,Heating system,Final energy - space heating,22.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_MFH_2011-now,DHW,Useful energy demand - DHW,11.9,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_MFH_2011-now,DHW,Final energy - DHW,11.9,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_MFH_2011-now,Cooling system,Useful energy demand - cooling,13.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_MFH_2011-now,Cooling system,Final energy - cooling,4.5999999999999996,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_MFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_AB_0-1945,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LU_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",12810,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",71971,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_AB_0-1945,Meta,Share of period dwellings,0.17799999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_AB_0-1945,Meta,Useful floor area,0.64900000000000002,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_AB_0-1945,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_AB_0-1945,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_0-1945,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_0-1945,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_AB_0-1945,Geometry,Net floor area per dwelling,50.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_AB_0-1945,Geometry,Window area,239.3,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_AB_0-1945,Envelope,External wall U-value,1.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_AB_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_AB_0-1945,Envelope,Roof U-value,1.43,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_0-1945,Envelope,Floor/Slab U-value,1.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,4123,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_AB_0-1945,Windows,Window Uw (whole window),4.5,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_AB_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_AB_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_AB_0-1945,Heating system,Useful energy demand - space heating,195,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_AB_0-1945,Heating system,Final energy - space heating,223,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_AB_0-1945,DHW,Useful energy demand - DHW,31.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_AB_0-1945,DHW,Final energy - DHW,31.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_AB_0-1945,Cooling system,Useful energy demand - cooling,29.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_AB_0-1945,Cooling system,Final energy - cooling,9.8000000000000007,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_AB_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_AB_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_AB_1946-1969,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LU_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",11984,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",54286,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_AB_1946-1969,Meta,Share of period dwellings,0.221,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_AB_1946-1969,Meta,Useful floor area,0.60699999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_AB_1946-1969,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_1946-1969,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_1946-1969,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_AB_1946-1969,Geometry,Net floor area per dwelling,50.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_AB_1946-1969,Geometry,Window area,338.4,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_AB_1946-1969,Envelope,External wall U-value,1.1000000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_AB_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_AB_1946-1969,Envelope,Roof U-value,0.93,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_1946-1969,Envelope,Floor/Slab U-value,1.4,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3382.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_AB_1946-1969,Windows,Window Uw (whole window),3.8,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_AB_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_AB_1946-1969,Heating system,Useful energy demand - space heating,202.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_AB_1946-1969,Heating system,Final energy - space heating,232,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_AB_1946-1969,DHW,Useful energy demand - DHW,31.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_AB_1946-1969,DHW,Final energy - DHW,31.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_AB_1946-1969,Cooling system,Useful energy demand - cooling,62,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_AB_1946-1969,Cooling system,Final energy - cooling,20.6,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_AB_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_AB_1970-1979,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LU_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",3306,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",35452,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_AB_1970-1979,Meta,Share of period dwellings,9.2999999999999999E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_AB_1970-1979,Meta,Useful floor area,0.16800000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
LU_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Luxembourgn archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
LU_AB_1970-1979,Climate,HDD,2776.1,number,HDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_1970-1979,Climate,CDD,33,number,CDD,Luxembourg representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
LU_AB_1970-1979,Climate,Köppen-Geiger class,Cfb,text,-,Luxembourg is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
LU_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
LU_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
LU_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
LU_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
LU_AB_1970-1979,Geometry,Net floor area per dwelling,50.7,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
LU_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
LU_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
LU_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
LU_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m²,Representative window area.,MODERATE: surface_windows_m2
LU_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
LU_AB_1970-1979,Envelope,External wall U-value,0.85,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
LU_AB_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
LU_AB_1970-1979,Envelope,Roof U-value,0.56999999999999995,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
LU_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Luxembourgn equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_1970-1979,Envelope,Floor/Slab U-value,0.6,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
LU_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Luxembourgn equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
LU_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
LU_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,2457.6999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
LU_AB_1970-1979,Windows,Window Uw (whole window),3,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
LU_AB_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
LU_AB_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
LU_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
LU_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
LU_AB_1970-1979,Heating system,Useful energy demand - space heating,123,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
LU_AB_1970-1979,Heating system,Final energy - space heating,140.6,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
LU_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
LU_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
LU_AB_1970-1979,DHW,Useful energy demand - DHW,31.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
LU_AB_1970-1979,DHW,Final energy - DHW,31.2,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
LU_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
LU_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
LU_AB_1970-1979,Cooling system,Useful energy demand - cooling,33.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
LU_AB_1970-1979,Cooling system,Final energy - cooling,11.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
LU_AB_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
LU_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
LU_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
LU_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
LU_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
LU_AB_1980-1989,Meta,Country,Luxembourg,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
LU_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Luxembourg sheet
LU_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",1033,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
LU_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",27839,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
LU_AB_1980-1989,Meta,Share of period dwellings,3.6999999999999998E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
LU_AB_1980-1989,Meta,Useful floor area,5.1999999999999998E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
