archetype_id,group,parameter,value,value_type,unit,notes,sources
MT_SFH_2000-2010,Heating system,Useful energy demand - space heating,43.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_SFH_2000-2010,Heating system,Final energy - space heating,52.1,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_SFH_2000-2010,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_SFH_2000-2010,Cooling system,Useful energy demand - cooling,53.2,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_SFH_2000-2010,Cooling system,Final energy - cooling,24.1,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_SFH_2011-now,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx — Malta sheet
MT_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
MT_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",9716,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",15246,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_SFH_2011-now,Meta,Share of period dwellings,0.63700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_SFH_2011-now,Meta,Useful floor area,0.45200000000000001,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_SFH_2011-now,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_SFH_2011-now,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_SFH_2011-now,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_SFH_2011-now,Geometry,Floors,1.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_SFH_2011-now,Geometry,Volume-to-surface ratio,1.48,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_SFH_2011-now,Geometry,A/V ratio,0.67800000000000005,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_SFH_2011-now,Geometry,Net floor area per dwelling,46.5,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_SFH_2011-now,Geometry,Building footprint / ground area,64.7,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_SFH_2011-now,Geometry,"Perimeter (external, estimated)",39.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_SFH_2011-now,Geometry,External wall area (gross),192.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_SFH_2011-now,Geometry,Window area,15,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.08,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_SFH_2011-now,Envelope,External wall U-value,0.38700000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_SFH_2011-now,Envelope,Roof U-value,0.68100000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
MT_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_SFH_2011-now,Envelope,Floor/Slab U-value,0.54300000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
MT_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Maltese equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
MT_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,172,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
MT_SFH_2011-now,Windows,Window Uw (whole window),1.2030000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
MT_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
MT_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
MT_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
MT_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
MT_SFH_2011-now,Heating system,Useful energy demand - space heating,26.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_SFH_2011-now,Heating system,Final energy - space heating,31.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_SFH_2011-now,DHW,Useful energy demand - DHW,13,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_SFH_2011-now,DHW,Final energy - DHW,17.7,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_SFH_2011-now,Cooling system,Useful energy demand - cooling,46,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_SFH_2011-now,Cooling system,Final energy - cooling,20.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_MFH_0-1945,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
MT_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",651,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",62741,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_MFH_0-1945,Meta,Share of period dwellings,0.01,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_MFH_0-1945,Meta,Useful floor area,3.1E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_MFH_0-1945,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_0-1945,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_0-1945,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_MFH_0-1945,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_MFH_0-1945,Geometry,Volume-to-surface ratio,2.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_MFH_0-1945,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_MFH_0-1945,Geometry,Net floor area per dwelling,47.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_MFH_0-1945,Geometry,Building footprint / ground area,330.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_MFH_0-1945,Geometry,"Perimeter (external, estimated)",89.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_MFH_0-1945,Geometry,External wall area (gross),727.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_MFH_0-1945,Geometry,Window area,98.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_MFH_0-1945,Envelope,External wall U-value,1.385,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_MFH_0-1945,Envelope,Roof U-value,1.008,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
MT_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_0-1945,Envelope,Floor/Slab U-value,1.38,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
MT_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Maltese equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
MT_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,2089.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
MT_MFH_0-1945,Windows,Window Uw (whole window),2.968,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
MT_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
MT_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
MT_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
MT_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
MT_MFH_0-1945,Heating system,Useful energy demand - space heating,44.8,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_MFH_0-1945,Heating system,Final energy - space heating,53.3,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_MFH_0-1945,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_MFH_0-1945,DHW,Final energy - DHW,22.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_MFH_0-1945,Cooling system,Useful energy demand - cooling,47.1,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_MFH_0-1945,Cooling system,Final energy - cooling,21.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_MFH_1946-1969,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
MT_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",982,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",56544,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_MFH_1946-1969,Meta,Share of period dwellings,1.7000000000000001E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_MFH_1946-1969,Meta,Useful floor area,4.4999999999999998E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_MFH_1946-1969,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1946-1969,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1946-1969,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_MFH_1946-1969,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_MFH_1946-1969,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_MFH_1946-1969,Geometry,Net floor area per dwelling,46.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_MFH_1946-1969,Geometry,Building footprint / ground area,330.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",89.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_MFH_1946-1969,Geometry,External wall area (gross),727.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_MFH_1946-1969,Geometry,Window area,98.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_MFH_1946-1969,Envelope,External wall U-value,1.38,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1946-1969,Envelope,Roof U-value,1.0289999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
MT_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1946-1969,Envelope,Floor/Slab U-value,1.377,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
MT_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Maltese equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
MT_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,2085.6999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
MT_MFH_1946-1969,Windows,Window Uw (whole window),2.9039999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
MT_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
MT_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
MT_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
MT_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
MT_MFH_1946-1969,Heating system,Useful energy demand - space heating,46,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_MFH_1946-1969,Heating system,Final energy - space heating,54.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_MFH_1946-1969,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_MFH_1946-1969,DHW,Final energy - DHW,22.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_MFH_1946-1969,Cooling system,Useful energy demand - cooling,49.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_MFH_1946-1969,Cooling system,Final energy - cooling,22.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_MFH_1970-1979,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
MT_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",571,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",36322,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_MFH_1970-1979,Meta,Share of period dwellings,1.6E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_MFH_1970-1979,Meta,Useful floor area,2.5999999999999999E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_MFH_1970-1979,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1970-1979,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1970-1979,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_MFH_1970-1979,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_MFH_1970-1979,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_MFH_1970-1979,Geometry,Net floor area per dwelling,45.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_MFH_1970-1979,Geometry,Building footprint / ground area,330.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",89.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_MFH_1970-1979,Geometry,External wall area (gross),727.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_MFH_1970-1979,Geometry,Window area,98.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_MFH_1970-1979,Envelope,External wall U-value,0.92400000000000004,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1970-1979,Envelope,Roof U-value,1.02,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
MT_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1970-1979,Envelope,Floor/Slab U-value,1.373,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
MT_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Maltese equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
MT_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1750.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
MT_MFH_1970-1979,Windows,Window Uw (whole window),2.9119999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
MT_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
MT_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
MT_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
MT_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
MT_MFH_1970-1979,Heating system,Useful energy demand - space heating,37.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_MFH_1970-1979,Heating system,Final energy - space heating,44.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_MFH_1970-1979,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_MFH_1970-1979,DHW,Final energy - DHW,22.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_MFH_1970-1979,Cooling system,Useful energy demand - cooling,49,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_MFH_1970-1979,Cooling system,Final energy - cooling,22.2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_MFH_1980-1989,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
MT_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",245,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",46339,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_MFH_1980-1989,Meta,Share of period dwellings,5.0000000000000001E-3,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_MFH_1980-1989,Meta,Useful floor area,1.0999999999999999E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_MFH_1980-1989,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1980-1989,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1980-1989,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_MFH_1980-1989,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.68,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_MFH_1980-1989,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_MFH_1980-1989,Geometry,Net floor area per dwelling,46.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_MFH_1980-1989,Geometry,Building footprint / ground area,330.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",89.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_MFH_1980-1989,Geometry,External wall area (gross),727.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_MFH_1980-1989,Geometry,Window area,98.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_MFH_1980-1989,Envelope,External wall U-value,0.88700000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1980-1989,Envelope,Roof U-value,1.0049999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
MT_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1980-1989,Envelope,Floor/Slab U-value,1.073,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
MT_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Maltese equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
MT_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1622.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
MT_MFH_1980-1989,Windows,Window Uw (whole window),2.9430000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
MT_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
MT_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
MT_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
MT_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
MT_MFH_1980-1989,Heating system,Useful energy demand - space heating,34.6,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
MT_MFH_1980-1989,Heating system,Final energy - space heating,41.2,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
MT_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
MT_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
MT_MFH_1980-1989,DHW,Useful energy demand - DHW,16.2,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
MT_MFH_1980-1989,DHW,Final energy - DHW,22.1,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
MT_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
MT_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
MT_MFH_1980-1989,Cooling system,Useful energy demand - cooling,49.5,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
MT_MFH_1980-1989,Cooling system,Final energy - cooling,22.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
MT_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
MT_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
MT_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
MT_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
MT_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
MT_MFH_1990-1999,Meta,Country,Malta,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
MT_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx — Malta sheet
MT_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",256,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
MT_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",39344,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
MT_MFH_1990-1999,Meta,Share of period dwellings,7.0000000000000001E-3,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
MT_MFH_1990-1999,Meta,Useful floor area,1.2E-2,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
MT_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Maltese archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
MT_MFH_1990-1999,Climate,HDD,446,number,HDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1990-1999,Climate,CDD,705.8,number,CDD,Malta representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
MT_MFH_1990-1999,Climate,Köppen-Geiger class,Csa,text,-,Malta is represented mainly by hot-summer Mediterranean climate class for national archetype purposes.,Assumption / national climate classification
MT_MFH_1990-1999,Geometry,Floors,3,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
MT_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
MT_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
MT_MFH_1990-1999,Geometry,A/V ratio,0.372,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
MT_MFH_1990-1999,Geometry,Net floor area per dwelling,45.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
MT_MFH_1990-1999,Geometry,Building footprint / ground area,330.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
MT_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",89.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
MT_MFH_1990-1999,Geometry,External wall area (gross),727.5,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
MT_MFH_1990-1999,Geometry,Window area,98.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
MT_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
MT_MFH_1990-1999,Envelope,External wall U-value,0.88,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
MT_MFH_1990-1999,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Maltese equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
MT_MFH_1990-1999,Envelope,Roof U-value,0.93300000000000005,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
