archetype_id,group,parameter,value,value_type,unit,notes,sources
NL_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_SFH_2000-2010,Heating system,Useful energy demand - space heating,60.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_SFH_2000-2010,Heating system,Final energy - space heating,63.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_SFH_2000-2010,DHW,Final energy - DHW,11,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_SFH_2000-2010,Cooling system,Useful energy demand - cooling,30.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_SFH_2000-2010,Cooling system,Final energy - cooling,10.5,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_SFH_2011-now,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
NL_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",305021,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",473896,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_SFH_2011-now,Meta,Share of period dwellings,0.64400000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_SFH_2011-now,Meta,Useful floor area,27.192,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_SFH_2011-now,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_SFH_2011-now,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_SFH_2011-now,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_SFH_2011-now,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_SFH_2011-now,Geometry,Volume-to-surface ratio,1.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_SFH_2011-now,Geometry,A/V ratio,0.71499999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_SFH_2011-now,Geometry,Net floor area per dwelling,89.1,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_SFH_2011-now,Geometry,Building footprint / ground area,83.3,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_SFH_2011-now,Geometry,"Perimeter (external, estimated)",38.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
NL_SFH_2011-now,Geometry,External wall area (gross),206.8,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
NL_SFH_2011-now,Geometry,Window area,47,number,m²,Representative window area.,MODERATE: surface_windows_m2
NL_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
NL_SFH_2011-now,Envelope,External wall U-value,0.40799999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
NL_SFH_2011-now,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
NL_SFH_2011-now,Envelope,Roof U-value,0.40799999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
NL_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_SFH_2011-now,Envelope,Floor/Slab U-value,0.40799999999999997,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
NL_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Dutch equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
NL_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,203.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
NL_SFH_2011-now,Windows,Window Uw (whole window),1.095,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
NL_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
NL_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
NL_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_SFH_2011-now,Heating system,Useful energy demand - space heating,40.700000000000003,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_SFH_2011-now,Heating system,Final energy - space heating,42.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_SFH_2011-now,DHW,Final energy - DHW,11,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_SFH_2011-now,Cooling system,Useful energy demand - cooling,33.4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_SFH_2011-now,Cooling system,Final energy - cooling,11.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_SFH_2011-now,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_MFH_0-1945,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
NL_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",79565,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1897819,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_MFH_0-1945,Meta,Share of period dwellings,4.2000000000000003E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_MFH_0-1945,Meta,Useful floor area,6.8689999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_MFH_0-1945,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_0-1945,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_0-1945,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_MFH_0-1945,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_MFH_0-1945,Geometry,Volume-to-surface ratio,2.54,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_MFH_0-1945,Geometry,A/V ratio,0.39400000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_MFH_0-1945,Geometry,Net floor area per dwelling,86.3,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_MFH_0-1945,Geometry,Building footprint / ground area,238.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_MFH_0-1945,Geometry,"Perimeter (external, estimated)",70.900000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
NL_MFH_0-1945,Geometry,External wall area (gross),689.3,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
NL_MFH_0-1945,Geometry,Window area,96.1,number,m²,Representative window area.,MODERATE: surface_windows_m2
NL_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
NL_MFH_0-1945,Envelope,External wall U-value,1.0620000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
NL_MFH_0-1945,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
NL_MFH_0-1945,Envelope,Roof U-value,1.073,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
NL_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_0-1945,Envelope,Floor/Slab U-value,1.0860000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
NL_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Dutch equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
NL_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1518.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
NL_MFH_0-1945,Windows,Window Uw (whole window),2.827,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
NL_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
NL_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
NL_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_MFH_0-1945,Heating system,Useful energy demand - space heating,106.2,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_MFH_0-1945,Heating system,Final energy - space heating,111.8,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_MFH_0-1945,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_MFH_0-1945,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_MFH_0-1945,Cooling system,Useful energy demand - cooling,3.8,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_MFH_0-1945,Cooling system,Final energy - cooling,1.3,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_MFH_0-1945,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_MFH_1946-1969,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
NL_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",85870,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",1783679,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_MFH_1946-1969,Meta,Share of period dwellings,4.8000000000000001E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_MFH_1946-1969,Meta,Useful floor area,7.4169999999999998,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_MFH_1946-1969,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1946-1969,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1946-1969,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_MFH_1946-1969,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.5,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_MFH_1946-1969,Geometry,A/V ratio,0.4,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_MFH_1946-1969,Geometry,Net floor area per dwelling,86.4,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_MFH_1946-1969,Geometry,Building footprint / ground area,238.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",68.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
NL_MFH_1946-1969,Geometry,External wall area (gross),669.2,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
NL_MFH_1946-1969,Geometry,Window area,91.7,number,m²,Representative window area.,MODERATE: surface_windows_m2
NL_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
NL_MFH_1946-1969,Envelope,External wall U-value,1.056,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
NL_MFH_1946-1969,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1946-1969,Envelope,Roof U-value,1.0720000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
NL_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1946-1969,Envelope,Floor/Slab U-value,1.085,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
NL_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Dutch equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
NL_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1478.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
NL_MFH_1946-1969,Windows,Window Uw (whole window),2.8090000000000002,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
NL_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
NL_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
NL_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_MFH_1946-1969,Heating system,Useful energy demand - space heating,104.5,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_MFH_1946-1969,Heating system,Final energy - space heating,109.9,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_MFH_1946-1969,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_MFH_1946-1969,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_MFH_1946-1969,Cooling system,Useful energy demand - cooling,4,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_MFH_1946-1969,Cooling system,Final energy - cooling,1.4,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_MFH_1970-1979,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
NL_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",134030,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1097918,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_MFH_1970-1979,Meta,Share of period dwellings,0.122,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_MFH_1970-1979,Meta,Useful floor area,11.779,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_MFH_1970-1979,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1970-1979,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1970-1979,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_MFH_1970-1979,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.48,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_MFH_1970-1979,Geometry,A/V ratio,0.40300000000000002,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_MFH_1970-1979,Geometry,Net floor area per dwelling,87.9,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_MFH_1970-1979,Geometry,Building footprint / ground area,238.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",67.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
NL_MFH_1970-1979,Geometry,External wall area (gross),657.9,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
NL_MFH_1970-1979,Geometry,Window area,94.2,number,m²,Representative window area.,MODERATE: surface_windows_m2
NL_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
NL_MFH_1970-1979,Envelope,External wall U-value,1.052,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
NL_MFH_1970-1979,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1970-1979,Envelope,Roof U-value,1.0720000000000001,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
NL_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1970-1979,Envelope,Floor/Slab U-value,1.085,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
NL_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Dutch equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
NL_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1470.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
NL_MFH_1970-1979,Windows,Window Uw (whole window),2.798,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
NL_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
NL_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
NL_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_MFH_1970-1979,Heating system,Useful energy demand - space heating,103.9,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_MFH_1970-1979,Heating system,Final energy - space heating,109.4,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_MFH_1970-1979,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_MFH_1970-1979,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_MFH_1970-1979,Cooling system,Useful energy demand - cooling,5.7,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_MFH_1970-1979,Cooling system,Final energy - cooling,2,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_MFH_1980-1989,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
NL_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",131738,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1145974,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_MFH_1980-1989,Meta,Share of period dwellings,0.115,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_MFH_1980-1989,Meta,Useful floor area,11.568,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_MFH_1980-1989,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1980-1989,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1980-1989,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_MFH_1980-1989,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.44,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_MFH_1980-1989,Geometry,A/V ratio,0.40899999999999997,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_MFH_1980-1989,Geometry,Net floor area per dwelling,87.8,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_MFH_1980-1989,Geometry,Building footprint / ground area,238.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",65.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
NL_MFH_1980-1989,Geometry,External wall area (gross),636.4,number,m²,Representative vertical envelope area.,MODERATE: vertical_area_m2
NL_MFH_1980-1989,Geometry,Window area,106.5,number,m²,Representative window area.,MODERATE: surface_windows_m2
NL_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
NL_MFH_1980-1989,Envelope,External wall U-value,0.60599999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
NL_MFH_1980-1989,Envelope,External wall - Stratigraphy,solid/cavity masonry or concrete wall with period-typical insulation level; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1980-1989,Envelope,Roof U-value,0.61499999999999999,number,W/m²K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
NL_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with period-typical insulation; Dutch equivalent stratigraphy calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1980-1989,Envelope,Floor/Slab U-value,1.073,number,W/m²K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
NL_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab or suspended floor with period-typical insulation; Dutch equivalent construction calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
NL_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m²K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
NL_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1088,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
NL_MFH_1980-1989,Windows,Window Uw (whole window),2.8119999999999998,number,W/m²K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
NL_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
NL_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
NL_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
NL_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
NL_MFH_1980-1989,Heating system,Useful energy demand - space heating,71.3,number,kWh/m²yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
NL_MFH_1980-1989,Heating system,Final energy - space heating,75.099999999999994,number,kWh/m²yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
NL_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
NL_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
NL_MFH_1980-1989,DHW,Useful energy demand - DHW,11.6,number,kWh/m²yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
NL_MFH_1980-1989,DHW,Final energy - DHW,12.4,number,kWh/m²yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
NL_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
NL_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
NL_MFH_1980-1989,Cooling system,Useful energy demand - cooling,8.1999999999999993,number,kWh/m²yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
NL_MFH_1980-1989,Cooling system,Final energy - cooling,2.8,number,kWh/m²yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
NL_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,°C,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
NL_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,°C,Standard residential cooling setpoint.,Assumption
NL_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
NL_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
NL_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
NL_MFH_1990-1999,Meta,Country,Netherlands,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
NL_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Netherlands sheet
NL_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",138621,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
NL_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",1036969,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
NL_MFH_1990-1999,Meta,Share of period dwellings,0.13400000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
NL_MFH_1990-1999,Meta,Useful floor area,12.221,number,Mm²,Total useful floor area for category/period.,MODERATE: area_Mm2
NL_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Dutch archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
NL_MFH_1990-1999,Climate,HDD,2499.3000000000002,number,HDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1990-1999,Climate,CDD,18.600000000000001,number,CDD,Netherlands representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
NL_MFH_1990-1999,Climate,Koppen-Geiger class,Cfb,text,-,Netherlands is represented mainly by temperate oceanic climate class for national archetype purposes.,Assumption / national climate classification
NL_MFH_1990-1999,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
NL_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
NL_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.44,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
NL_MFH_1990-1999,Geometry,A/V ratio,0.41,number,m²/m³,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
NL_MFH_1990-1999,Geometry,Net floor area per dwelling,88.2,number,m²/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
NL_MFH_1990-1999,Geometry,Building footprint / ground area,238.5,number,m²,Representative ground area from MODERATE.,MODERATE: ground_m2
NL_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",65.400000000000006,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
