archetype_id,group,parameter,value,value_type,unit,notes,sources
PT_AB_1980-1989,Envelope,External wall - Stratigraphy,period-typical Portugal masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
PT_AB_1980-1989,Envelope,Roof U-value,2.6,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
PT_AB_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_1980-1989,Envelope,Floor/Slab U-value,2.0099999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
PT_AB_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
PT_AB_1980-1989,Envelope,Approx. transmission heat-loss coefficient,5233.1000000000004,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
PT_AB_1980-1989,Windows,Window Uw (whole window),3.15,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
PT_AB_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
PT_AB_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
PT_AB_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
PT_AB_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
PT_AB_1980-1989,Heating system,Useful energy demand - space heating,72.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
PT_AB_1980-1989,Heating system,Final energy - space heating,100.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
PT_AB_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
PT_AB_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
PT_AB_1980-1989,DHW,Useful energy demand - DHW,25.4,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
PT_AB_1980-1989,DHW,Final energy - DHW,29.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
PT_AB_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
PT_AB_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
PT_AB_1980-1989,Cooling system,Useful energy demand - cooling,39.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
PT_AB_1980-1989,Cooling system,Final energy - cooling,14.6,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
PT_AB_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
PT_AB_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
PT_AB_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
PT_AB_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
PT_AB_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
PT_AB_1990-1999,Meta,Country,Portugal,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_1990-1999,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
PT_AB_1990-1999,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_1990-1999,Meta,"Value (archetype dwellings, abs.)",214214,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
PT_AB_1990-1999,Meta,"Total dwellings (country/period, abs.)",1276020,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
PT_AB_1990-1999,Meta,Share of period dwellings,0.16800000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
PT_AB_1990-1999,Meta,Useful floor area,26.940999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
PT_AB_1990-1999,Meta,Notes,Generated as a 21-sheet Portugal archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
PT_AB_1990-1999,Climate,HDD,1101.3,number,HDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_1990-1999,Climate,CDD,214.9,number,CDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_1990-1999,Climate,Koppen-Geiger class,Csa/Csb,text,-,Portugal represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
PT_AB_1990-1999,Geometry,Floors,3.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
PT_AB_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
PT_AB_1990-1999,Geometry,Volume-to-surface ratio,3.03,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
PT_AB_1990-1999,Geometry,A/V ratio,0.33,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
PT_AB_1990-1999,Geometry,Net floor area per dwelling,125.8,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
PT_AB_1990-1999,Geometry,Building footprint / ground area,629,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
PT_AB_1990-1999,Geometry,"Perimeter (external, estimated)",123.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
PT_AB_1990-1999,Geometry,External wall area (gross),1228.5999999999999,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
PT_AB_1990-1999,Geometry,Window area,327.9,number,m2,Representative window area.,MODERATE: surface_windows_m2
PT_AB_1990-1999,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
PT_AB_1990-1999,Envelope,External wall U-value,1.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
PT_AB_1990-1999,Envelope,External wall - Stratigraphy,period-typical Portugal masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
PT_AB_1990-1999,Envelope,Roof U-value,2.4,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
PT_AB_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_1990-1999,Envelope,Floor/Slab U-value,2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
PT_AB_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
PT_AB_1990-1999,Envelope,Approx. transmission heat-loss coefficient,5215.8999999999996,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
PT_AB_1990-1999,Windows,Window Uw (whole window),2.97,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
PT_AB_1990-1999,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
PT_AB_1990-1999,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
PT_AB_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
PT_AB_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
PT_AB_1990-1999,Heating system,Useful energy demand - space heating,84.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
PT_AB_1990-1999,Heating system,Final energy - space heating,117.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
PT_AB_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
PT_AB_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
PT_AB_1990-1999,DHW,Useful energy demand - DHW,25.4,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
PT_AB_1990-1999,DHW,Final energy - DHW,29.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
PT_AB_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
PT_AB_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
PT_AB_1990-1999,Cooling system,Useful energy demand - cooling,37.6,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
PT_AB_1990-1999,Cooling system,Final energy - cooling,13.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
PT_AB_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
PT_AB_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
PT_AB_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
PT_AB_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
PT_AB_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
PT_AB_2000-2010,Meta,Country,Portugal,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2000-2010,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
PT_AB_2000-2010,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2000-2010,Meta,"Value (archetype dwellings, abs.)",163258,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
PT_AB_2000-2010,Meta,"Total dwellings (country/period, abs.)",1123886,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
PT_AB_2000-2010,Meta,Share of period dwellings,0.14499999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
PT_AB_2000-2010,Meta,Useful floor area,20.532,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
PT_AB_2000-2010,Meta,Notes,Generated as a 21-sheet Portugal archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
PT_AB_2000-2010,Climate,HDD,1101.3,number,HDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_2000-2010,Climate,CDD,214.9,number,CDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_2000-2010,Climate,Koppen-Geiger class,Csa/Csb,text,-,Portugal represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
PT_AB_2000-2010,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
PT_AB_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
PT_AB_2000-2010,Geometry,Volume-to-surface ratio,2.92,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
PT_AB_2000-2010,Geometry,A/V ratio,0.34300000000000003,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
PT_AB_2000-2010,Geometry,Net floor area per dwelling,125.8,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
PT_AB_2000-2010,Geometry,Building footprint / ground area,621,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
PT_AB_2000-2010,Geometry,"Perimeter (external, estimated)",121.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
PT_AB_2000-2010,Geometry,External wall area (gross),1165.3,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
PT_AB_2000-2010,Geometry,Window area,279.10000000000002,number,m2,Representative window area.,MODERATE: surface_windows_m2
PT_AB_2000-2010,Geometry,Window-to-wall ratio (WWR),0.24,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
PT_AB_2000-2010,Envelope,External wall U-value,0.8,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
PT_AB_2000-2010,Envelope,External wall - Stratigraphy,period-typical Portugal masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
PT_AB_2000-2010,Envelope,Roof U-value,1.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
PT_AB_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_2000-2010,Envelope,Floor/Slab U-value,1.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
PT_AB_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
PT_AB_2000-2010,Envelope,Approx. transmission heat-loss coefficient,3350.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
PT_AB_2000-2010,Windows,Window Uw (whole window),2.88,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
PT_AB_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
PT_AB_2000-2010,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
PT_AB_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
PT_AB_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
PT_AB_2000-2010,Heating system,Useful energy demand - space heating,50.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
PT_AB_2000-2010,Heating system,Final energy - space heating,70.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
PT_AB_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
PT_AB_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
PT_AB_2000-2010,DHW,Useful energy demand - DHW,25.4,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
PT_AB_2000-2010,DHW,Final energy - DHW,29.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
PT_AB_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
PT_AB_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
PT_AB_2000-2010,Cooling system,Useful energy demand - cooling,32.6,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
PT_AB_2000-2010,Cooling system,Final energy - cooling,12,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
PT_AB_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
PT_AB_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
PT_AB_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
PT_AB_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
PT_AB_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
PT_AB_2011-now,Meta,Country,Portugal,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2011-now,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
PT_AB_2011-now,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Portugal sheet
PT_AB_2011-now,Meta,"Value (archetype dwellings, abs.)",96425,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
PT_AB_2011-now,Meta,"Total dwellings (country/period, abs.)",551444,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
PT_AB_2011-now,Meta,Share of period dwellings,0.17499999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
PT_AB_2011-now,Meta,Useful floor area,12.127000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
PT_AB_2011-now,Meta,Notes,Generated as a 21-sheet Portugal archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
PT_AB_2011-now,Climate,HDD,1101.3,number,HDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_2011-now,Climate,CDD,214.9,number,CDD,Portugal representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
PT_AB_2011-now,Climate,Koppen-Geiger class,Csa/Csb,text,-,Portugal represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
PT_AB_2011-now,Geometry,Floors,3.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
PT_AB_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
PT_AB_2011-now,Geometry,Volume-to-surface ratio,2.89,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
PT_AB_2011-now,Geometry,A/V ratio,0.34499999999999997,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
PT_AB_2011-now,Geometry,Net floor area per dwelling,125.8,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
PT_AB_2011-now,Geometry,Building footprint / ground area,621.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
PT_AB_2011-now,Geometry,"Perimeter (external, estimated)",121,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
PT_AB_2011-now,Geometry,External wall area (gross),1153.9000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
PT_AB_2011-now,Geometry,Window area,270.39999999999998,number,m2,Representative window area.,MODERATE: surface_windows_m2
PT_AB_2011-now,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
PT_AB_2011-now,Envelope,External wall U-value,0.54,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
PT_AB_2011-now,Envelope,External wall - Stratigraphy,period-typical Portugal masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
PT_AB_2011-now,Envelope,Roof U-value,0.55000000000000004,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
PT_AB_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_2011-now,Envelope,Floor/Slab U-value,0.62,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
PT_AB_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Portugal period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
PT_AB_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
PT_AB_2011-now,Envelope,Approx. transmission heat-loss coefficient,2107.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
PT_AB_2011-now,Windows,Window Uw (whole window),2.8,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
PT_AB_2011-now,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
PT_AB_2011-now,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
PT_AB_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
PT_AB_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
PT_AB_2011-now,Heating system,Useful energy demand - space heating,33.700000000000003,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
PT_AB_2011-now,Heating system,Final energy - space heating,46.8,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
PT_AB_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
PT_AB_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
PT_AB_2011-now,DHW,Useful energy demand - DHW,25.4,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
PT_AB_2011-now,DHW,Final energy - DHW,29.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
PT_AB_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
PT_AB_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
PT_AB_2011-now,Cooling system,Useful energy demand - cooling,29.4,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
PT_AB_2011-now,Cooling system,Final energy - cooling,10.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
PT_AB_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
PT_AB_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
PT_AB_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
PT_AB_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
PT_AB_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
