archetype_id,group,parameter,value,value_type,unit,notes,sources
RO_SFH_0-1945,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",1090053,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1331941,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_0-1945,Meta,Share of period dwellings,0.81799999999999995,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_0-1945,Meta,Useful floor area,45.423000000000002,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_0-1945,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_0-1945,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_0-1945,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_0-1945,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_0-1945,Geometry,Volume-to-surface ratio,0.97,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_0-1945,Geometry,A/V ratio,1.0329999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_0-1945,Geometry,Net floor area per dwelling,41.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_0-1945,Geometry,Building footprint / ground area,80.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_0-1945,Geometry,"Perimeter (external, estimated)",43.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_0-1945,Geometry,External wall area (gross),117.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_0-1945,Geometry,Window area,16,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_0-1945,Envelope,External wall U-value,1.647,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_0-1945,Envelope,Roof U-value,1.4450000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_0-1945,Envelope,Floor/Slab U-value,1.284,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,453.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_0-1945,Windows,Window Uw (whole window),2.5720000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_0-1945,Heating system,Useful energy demand - space heating,373.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_0-1945,Heating system,Final energy - space heating,532.29999999999995,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
RO_SFH_0-1945,DHW,Final energy - DHW,11.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
RO_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
RO_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
RO_SFH_0-1945,Cooling system,Useful energy demand - cooling,11.4,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
RO_SFH_0-1945,Cooling system,Final energy - cooling,1.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
RO_SFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
RO_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
RO_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
RO_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
RO_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
RO_SFH_1946-1969,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",2410100,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",3201891,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_1946-1969,Meta,Share of period dwellings,0.753,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_1946-1969,Meta,Useful floor area,96.811999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_1946-1969,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1946-1969,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1946-1969,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_1946-1969,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_1946-1969,Geometry,Volume-to-surface ratio,0.97,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_1946-1969,Geometry,A/V ratio,1.0289999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_1946-1969,Geometry,Net floor area per dwelling,40.200000000000003,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_1946-1969,Geometry,Building footprint / ground area,80.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",43.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_1946-1969,Geometry,External wall area (gross),117.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_1946-1969,Geometry,Window area,19.8,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_1946-1969,Envelope,External wall U-value,1.5740000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1946-1969,Envelope,Roof U-value,1.2130000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1946-1969,Envelope,Floor/Slab U-value,1.26,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,431.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_1946-1969,Windows,Window Uw (whole window),2.4609999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_1946-1969,Heating system,Useful energy demand - space heating,342,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_1946-1969,Heating system,Final energy - space heating,487,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
RO_SFH_1946-1969,DHW,Final energy - DHW,11.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
RO_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
RO_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
RO_SFH_1946-1969,Cooling system,Useful energy demand - cooling,22.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
RO_SFH_1946-1969,Cooling system,Final energy - cooling,2.4,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
RO_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
RO_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
RO_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
RO_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
RO_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
RO_SFH_1970-1979,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",982571,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",1579901,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_1970-1979,Meta,Share of period dwellings,0.622,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_1970-1979,Meta,Useful floor area,29.032,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_1970-1979,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1970-1979,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1970-1979,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_1970-1979,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_1970-1979,Geometry,Volume-to-surface ratio,0.97,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_1970-1979,Geometry,A/V ratio,1.0289999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_1970-1979,Geometry,Net floor area per dwelling,29.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_1970-1979,Geometry,Building footprint / ground area,80.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",43.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_1970-1979,Geometry,External wall area (gross),117.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_1970-1979,Geometry,Window area,20.100000000000001,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.17,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_1970-1979,Envelope,External wall U-value,1.6080000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1970-1979,Envelope,Roof U-value,1.236,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1970-1979,Envelope,Floor/Slab U-value,1.2709999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,439.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_1970-1979,Windows,Window Uw (whole window),2.4710000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_1970-1979,Heating system,Useful energy demand - space heating,347.5,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_1970-1979,Heating system,Final energy - space heating,494.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
RO_SFH_1970-1979,DHW,Final energy - DHW,11.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
RO_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
RO_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
RO_SFH_1970-1979,Cooling system,Useful energy demand - cooling,22.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
RO_SFH_1970-1979,Cooling system,Final energy - cooling,2.5,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
RO_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
RO_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
RO_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
RO_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
RO_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
RO_SFH_1980-1989,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",856832,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",1374050,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_1980-1989,Meta,Share of period dwellings,0.624,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_1980-1989,Meta,Useful floor area,25.449000000000002,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_1980-1989,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1980-1989,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1980-1989,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_1980-1989,Geometry,Floors,1,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_1980-1989,Geometry,Volume-to-surface ratio,0.97,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_1980-1989,Geometry,A/V ratio,1.0269999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_1980-1989,Geometry,Net floor area per dwelling,29.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_1980-1989,Geometry,Building footprint / ground area,80.099999999999994,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",43.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_1980-1989,Geometry,External wall area (gross),117.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_1980-1989,Geometry,Window area,16.899999999999999,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_1980-1989,Envelope,External wall U-value,1.365,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1980-1989,Envelope,Roof U-value,1.1579999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1980-1989,Envelope,Floor/Slab U-value,1.2729999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,395.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_1980-1989,Windows,Window Uw (whole window),2.39,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_1980-1989,Heating system,Useful energy demand - space heating,319.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_1980-1989,Heating system,Final energy - space heating,455.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
RO_SFH_1980-1989,DHW,Final energy - DHW,11.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
RO_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
RO_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
RO_SFH_1980-1989,Cooling system,Useful energy demand - cooling,17.899999999999999,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
RO_SFH_1980-1989,Cooling system,Final energy - cooling,2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
RO_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
RO_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
RO_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
RO_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
RO_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
RO_SFH_1990-1999,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",898068,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",1129470,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_1990-1999,Meta,Share of period dwellings,0.79500000000000004,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_1990-1999,Meta,Useful floor area,34.558,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_1990-1999,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1990-1999,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_1990-1999,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_1990-1999,Geometry,Floors,1.5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.1200000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_1990-1999,Geometry,A/V ratio,0.89300000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_1990-1999,Geometry,Net floor area per dwelling,38.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_1990-1999,Geometry,Building footprint / ground area,64.400000000000006,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",36.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_1990-1999,Geometry,External wall area (gross),149.1,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_1990-1999,Geometry,Window area,19.100000000000001,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.13,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_1990-1999,Envelope,External wall U-value,1.1859999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1990-1999,Envelope,Roof U-value,1.1950000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1990-1999,Envelope,Floor/Slab U-value,1.298,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,381.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_1990-1999,Windows,Window Uw (whole window),2.294,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_1990-1999,Heating system,Useful energy demand - space heating,272.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_1990-1999,Heating system,Final energy - space heating,388.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
RO_SFH_1990-1999,DHW,Final energy - DHW,11.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
RO_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
RO_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
RO_SFH_1990-1999,Cooling system,Useful energy demand - cooling,18.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
RO_SFH_1990-1999,Cooling system,Final energy - cooling,2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
RO_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
RO_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
RO_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
RO_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
RO_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
RO_SFH_2000-2010,Meta,Country,Romania,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
RO_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Romania sheet
RO_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",955544,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
RO_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",1262390,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
RO_SFH_2000-2010,Meta,Share of period dwellings,0.75700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
RO_SFH_2000-2010,Meta,Useful floor area,33.984000000000002,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
RO_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Romania archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
RO_SFH_2000-2010,Climate,HDD,2759.1,number,HDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_2000-2010,Climate,CDD,121,number,CDD,Romania representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
RO_SFH_2000-2010,Climate,Koppen-Geiger class,Cfb/Dfb,text,-,Romania represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
RO_SFH_2000-2010,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
RO_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
RO_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.31,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
RO_SFH_2000-2010,Geometry,A/V ratio,0.76600000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
RO_SFH_2000-2010,Geometry,Net floor area per dwelling,35.6,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
RO_SFH_2000-2010,Geometry,Building footprint / ground area,60.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
RO_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",36.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
RO_SFH_2000-2010,Geometry,External wall area (gross),192.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
RO_SFH_2000-2010,Geometry,Window area,24.8,number,m2,Representative window area.,MODERATE: surface_windows_m2
RO_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.13,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
RO_SFH_2000-2010,Envelope,External wall U-value,0.95399999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
RO_SFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Romania masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
RO_SFH_2000-2010,Envelope,Roof U-value,0.98499999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
RO_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_2000-2010,Envelope,Floor/Slab U-value,1.153,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
RO_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Romania period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
RO_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
RO_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,372.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
RO_SFH_2000-2010,Windows,Window Uw (whole window),2.4060000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
RO_SFH_2000-2010,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
RO_SFH_2000-2010,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
RO_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
RO_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
RO_SFH_2000-2010,Heating system,Useful energy demand - space heating,203.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
RO_SFH_2000-2010,Heating system,Final energy - space heating,289.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
RO_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
RO_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
RO_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
