archetype_id,group,parameter,value,value_type,unit,notes,sources
SK_SFH_0-1945,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",477613,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",573694,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_0-1945,Meta,Share of period dwellings,0.83299999999999996,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_0-1945,Meta,Useful floor area,22.640999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_0-1945,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_0-1945,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_0-1945,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_0-1945,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_0-1945,Geometry,A/V ratio,0.75700000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_0-1945,Geometry,Net floor area per dwelling,47.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_0-1945,Geometry,Building footprint / ground area,56.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_0-1945,Geometry,"Perimeter (external, estimated)",40.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_0-1945,Geometry,External wall area (gross),205.6,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_0-1945,Geometry,Window area,55.8,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_0-1945,Envelope,External wall U-value,1.2290000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_0-1945,Envelope,Roof U-value,1.2729999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_0-1945,Envelope,Floor/Slab U-value,1.1399999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,563.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_0-1945,Windows,Window Uw (whole window),3.1040000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_0-1945,Heating system,Useful energy demand - space heating,302.3,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_0-1945,Heating system,Final energy - space heating,344.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_0-1945,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_0-1945,Cooling system,Useful energy demand - cooling,50.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_0-1945,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_1946-1969,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",388420,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",524008,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_1946-1969,Meta,Share of period dwellings,0.74099999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_1946-1969,Meta,Useful floor area,14.577,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_1946-1969,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1946-1969,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1946-1969,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.25,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_1946-1969,Geometry,A/V ratio,0.80300000000000005,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_1946-1969,Geometry,Net floor area per dwelling,37.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_1946-1969,Geometry,Building footprint / ground area,61.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",34,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_1946-1969,Geometry,External wall area (gross),174.5,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_1946-1969,Geometry,Window area,52.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_1946-1969,Envelope,External wall U-value,1.008,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1946-1969,Envelope,Roof U-value,1.2430000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1946-1969,Envelope,Floor/Slab U-value,1.163,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,480.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_1946-1969,Windows,Window Uw (whole window),2.996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_1946-1969,Heating system,Useful energy demand - space heating,244.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_1946-1969,Heating system,Final energy - space heating,279,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_1946-1969,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_1946-1969,Cooling system,Useful energy demand - cooling,65.599999999999994,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_1946-1969,Cooling system,Final energy - cooling,10.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_1970-1979,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",195139,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",303255,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_1970-1979,Meta,Share of period dwellings,0.64300000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_1970-1979,Meta,Useful floor area,9.4559999999999995,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_1970-1979,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1970-1979,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1970-1979,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.24,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_1970-1979,Geometry,A/V ratio,0.80300000000000005,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_1970-1979,Geometry,Net floor area per dwelling,48.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_1970-1979,Geometry,Building footprint / ground area,61.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",34,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_1970-1979,Geometry,External wall area (gross),174.3,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_1970-1979,Geometry,Window area,52.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_1970-1979,Envelope,External wall U-value,1.0069999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1970-1979,Envelope,Roof U-value,1.2430000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1970-1979,Envelope,Floor/Slab U-value,1.163,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,480.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_1970-1979,Windows,Window Uw (whole window),2.9950000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_1970-1979,Heating system,Useful energy demand - space heating,244.5,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_1970-1979,Heating system,Final energy - space heating,278.7,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_1970-1979,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_1970-1979,Cooling system,Useful energy demand - cooling,65.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_1970-1979,Cooling system,Final energy - cooling,10.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_1980-1989,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",285634,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",392554,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_1980-1989,Meta,Share of period dwellings,0.72799999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_1980-1989,Meta,Useful floor area,13.614000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_1980-1989,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1980-1989,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1980-1989,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.31,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_1980-1989,Geometry,A/V ratio,0.76200000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_1980-1989,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_1980-1989,Geometry,Building footprint / ground area,73.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",37.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_1980-1989,Geometry,External wall area (gross),190.6,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_1980-1989,Geometry,Window area,57,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_1980-1989,Envelope,External wall U-value,0.89100000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1980-1989,Envelope,Roof U-value,0.92100000000000004,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1980-1989,Envelope,Floor/Slab U-value,1.143,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,470.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_1980-1989,Windows,Window Uw (whole window),2.6150000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_1980-1989,Heating system,Useful energy demand - space heating,192.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_1980-1989,Heating system,Final energy - space heating,219.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_1980-1989,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_1980-1989,Cooling system,Useful energy demand - cooling,60.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_1980-1989,Cooling system,Final energy - cooling,9.8000000000000007,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_1990-1999,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",173481,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",294819,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_1990-1999,Meta,Share of period dwellings,0.58799999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_1990-1999,Meta,Useful floor area,9.7390000000000008,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_1990-1999,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1990-1999,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_1990-1999,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_1990-1999,Geometry,A/V ratio,0.747,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_1990-1999,Geometry,Net floor area per dwelling,56.1,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_1990-1999,Geometry,Building footprint / ground area,75.8,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",38.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_1990-1999,Geometry,External wall area (gross),196.8,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_1990-1999,Geometry,Window area,49.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_1990-1999,Envelope,External wall U-value,0.45300000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1990-1999,Envelope,Roof U-value,0.39200000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1990-1999,Envelope,Floor/Slab U-value,0.97899999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,275.89999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_1990-1999,Windows,Window Uw (whole window),1.6839999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_1990-1999,Heating system,Useful energy demand - space heating,99.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_1990-1999,Heating system,Final energy - space heating,113,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_1990-1999,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_1990-1999,Cooling system,Useful energy demand - cooling,56.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_1990-1999,Cooling system,Final energy - cooling,9.1,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_2000-2010,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",207131,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",315899,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_2000-2010,Meta,Share of period dwellings,0.65600000000000003,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_2000-2010,Meta,Useful floor area,10.566000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_2000-2010,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_2000-2010,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_2000-2010,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.36,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_2000-2010,Geometry,A/V ratio,0.73799999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_2000-2010,Geometry,Net floor area per dwelling,51,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_2000-2010,Geometry,Building footprint / ground area,70,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",36.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_2000-2010,Geometry,External wall area (gross),188.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_2000-2010,Geometry,Window area,47.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_2000-2010,Envelope,External wall U-value,0.33400000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2000-2010,Envelope,Roof U-value,0.33400000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2000-2010,Envelope,Floor/Slab U-value,0.66100000000000003,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,197.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_2000-2010,Windows,Window Uw (whole window),1.371,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_2000-2010,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_2000-2010,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_2000-2010,Heating system,Useful energy demand - space heating,70.900000000000006,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_2000-2010,Heating system,Final energy - space heating,80.8,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
