archetype_id,group,parameter,value,value_type,unit,notes,sources
SK_SFH_2000-2010,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_2000-2010,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_2000-2010,Cooling system,Useful energy demand - cooling,77.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_2000-2010,Cooling system,Final energy - cooling,12.6,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_SFH_2011-now,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SK_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",37498,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",73901,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_SFH_2011-now,Meta,Share of period dwellings,0.50700000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_SFH_2011-now,Meta,Useful floor area,1.8640000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_SFH_2011-now,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_2011-now,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_SFH_2011-now,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_SFH_2011-now,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_SFH_2011-now,Geometry,Volume-to-surface ratio,1.38,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_SFH_2011-now,Geometry,A/V ratio,0.72599999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_SFH_2011-now,Geometry,Net floor area per dwelling,49.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_SFH_2011-now,Geometry,Building footprint / ground area,70.599999999999994,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_SFH_2011-now,Geometry,"Perimeter (external, estimated)",36.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_SFH_2011-now,Geometry,External wall area (gross),189,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_SFH_2011-now,Geometry,Window area,47.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_SFH_2011-now,Envelope,External wall U-value,0.26,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_SFH_2011-now,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2011-now,Envelope,Roof U-value,0.22,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2011-now,Envelope,Floor/Slab U-value,0.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,142.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_SFH_2011-now,Windows,Window Uw (whole window),1.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_SFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_SFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_SFH_2011-now,Heating system,Useful energy demand - space heating,44.5,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_SFH_2011-now,Heating system,Final energy - space heating,50.8,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_SFH_2011-now,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_SFH_2011-now,DHW,Final energy - DHW,16.899999999999999,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_SFH_2011-now,Cooling system,Useful energy demand - cooling,87.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_SFH_2011-now,Cooling system,Final energy - cooling,14.2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_SFH_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_0-1945,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",5302,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",573694,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_0-1945,Meta,Share of period dwellings,8.9999999999999993E-3,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_0-1945,Meta,Useful floor area,0.251,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_0-1945,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_0-1945,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_0-1945,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_0-1945,Geometry,Floors,3.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_0-1945,Geometry,Volume-to-surface ratio,2.2200000000000002,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_0-1945,Geometry,A/V ratio,0.45,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_0-1945,Geometry,Net floor area per dwelling,47.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_0-1945,Geometry,Building footprint / ground area,141.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_0-1945,Geometry,"Perimeter (external, estimated)",61.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_0-1945,Geometry,External wall area (gross),537.79999999999995,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_0-1945,Geometry,Window area,147.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_0-1945,Envelope,External wall U-value,1.216,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_0-1945,Envelope,Roof U-value,1.1879999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_0-1945,Envelope,Floor/Slab U-value,1.35,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1457.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_0-1945,Windows,Window Uw (whole window),3.0089999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_0-1945,Heating system,Useful energy demand - space heating,178.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_0-1945,Heating system,Final energy - space heating,203.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_0-1945,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_0-1945,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_0-1945,Cooling system,Useful energy demand - cooling,50.9,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_0-1945,Cooling system,Final energy - cooling,8.3000000000000007,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_1946-1969,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",30415,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",524008,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_1946-1969,Meta,Share of period dwellings,5.8000000000000003E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_1946-1969,Meta,Useful floor area,1.141,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_1946-1969,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1946-1969,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1946-1969,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_1946-1969,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_1946-1969,Geometry,Volume-to-surface ratio,2.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_1946-1969,Geometry,A/V ratio,0.42699999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_1946-1969,Geometry,Net floor area per dwelling,37.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_1946-1969,Geometry,Building footprint / ground area,134.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",50.3,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_1946-1969,Geometry,External wall area (gross),677.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_1946-1969,Geometry,Window area,203.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_1946-1969,Envelope,External wall U-value,0.97599999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1946-1969,Envelope,Roof U-value,1.2390000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1946-1969,Envelope,Floor/Slab U-value,1.1259999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1585.8,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_1946-1969,Windows,Window Uw (whole window),2.9849999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_1946-1969,Heating system,Useful energy demand - space heating,130,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_1946-1969,Heating system,Final energy - space heating,148.19999999999999,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_1946-1969,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_1946-1969,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_1946-1969,Cooling system,Useful energy demand - cooling,62.8,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_1946-1969,Cooling system,Final energy - cooling,10.199999999999999,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_1970-1979,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",61589,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",303255,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_1970-1979,Meta,Share of period dwellings,0.20300000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_1970-1979,Meta,Useful floor area,2.9849999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_1970-1979,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1970-1979,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1970-1979,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_1970-1979,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.34,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_1970-1979,Geometry,A/V ratio,0.42699999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_1970-1979,Geometry,Net floor area per dwelling,48.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_1970-1979,Geometry,Building footprint / ground area,134.4,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",50.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_1970-1979,Geometry,External wall area (gross),678.3,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_1970-1979,Geometry,Window area,203.5,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_1970-1979,Envelope,External wall U-value,0.97499999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1970-1979,Envelope,Roof U-value,1.2390000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1970-1979,Envelope,Floor/Slab U-value,1.125,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1586.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_1970-1979,Windows,Window Uw (whole window),2.9849999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_1970-1979,Heating system,Useful energy demand - space heating,129.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_1970-1979,Heating system,Final energy - space heating,148.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_1970-1979,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_1970-1979,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_1970-1979,Cooling system,Useful energy demand - cooling,62.8,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_1970-1979,Cooling system,Final energy - cooling,10.199999999999999,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_1980-1989,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",45262,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",392554,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_1980-1989,Meta,Share of period dwellings,0.115,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_1980-1989,Meta,Useful floor area,2.157,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_1980-1989,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1980-1989,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1980-1989,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_1980-1989,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_1980-1989,Geometry,Volume-to-surface ratio,2.61,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_1980-1989,Geometry,A/V ratio,0.38300000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_1980-1989,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_1980-1989,Geometry,Building footprint / ground area,188.7,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",59.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_1980-1989,Geometry,External wall area (gross),800.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_1980-1989,Geometry,Window area,202.1,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_1980-1989,Envelope,External wall U-value,0.83199999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1980-1989,Envelope,Roof U-value,0.86,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1980-1989,Envelope,Floor/Slab U-value,1.121,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1538.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_1980-1989,Windows,Window Uw (whole window),2.4649999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_1980-1989,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_1980-1989,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_1980-1989,Heating system,Useful energy demand - space heating,91,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_1980-1989,Heating system,Final energy - space heating,103.7,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_1980-1989,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_1980-1989,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_1980-1989,Cooling system,Useful energy demand - cooling,44,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_1980-1989,Cooling system,Final energy - cooling,7.2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_1990-1999,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",86927,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",294819,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_1990-1999,Meta,Share of period dwellings,0.29499999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_1990-1999,Meta,Useful floor area,4.88,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_1990-1999,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1990-1999,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_1990-1999,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_1990-1999,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_1990-1999,Geometry,Volume-to-surface ratio,2.3199999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_1990-1999,Geometry,A/V ratio,0.43099999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_1990-1999,Geometry,Net floor area per dwelling,56.1,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_1990-1999,Geometry,Building footprint / ground area,164.6,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",56.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_1990-1999,Geometry,External wall area (gross),610.79999999999995,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_1990-1999,Geometry,Window area,152.69999999999999,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_1990-1999,Envelope,External wall U-value,0.56899999999999995,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1990-1999,Envelope,Roof U-value,0.77100000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1990-1999,Envelope,Floor/Slab U-value,1.171,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
