archetype_id,group,parameter,value,value_type,unit,notes,sources
SK_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,910.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_1990-1999,Windows,Window Uw (whole window),1.5940000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_1990-1999,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_1990-1999,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_1990-1999,Heating system,Useful energy demand - space heating,72.900000000000006,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_1990-1999,Heating system,Final energy - space heating,83.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_1990-1999,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_1990-1999,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_1990-1999,Cooling system,Useful energy demand - cooling,55.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_1990-1999,Cooling system,Final energy - cooling,9,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_2000-2010,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",64048,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",315899,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_2000-2010,Meta,Share of period dwellings,0.20300000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_2000-2010,Meta,Useful floor area,3.2669999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_2000-2010,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_2000-2010,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_2000-2010,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_2000-2010,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.46,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_2000-2010,Geometry,A/V ratio,0.40600000000000003,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_2000-2010,Geometry,Net floor area per dwelling,51,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_2000-2010,Geometry,Building footprint / ground area,171.6,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",57.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_2000-2010,Geometry,External wall area (gross),622.79999999999995,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_2000-2010,Geometry,Window area,155.69999999999999,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_2000-2010,Envelope,External wall U-value,0.434,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2000-2010,Envelope,Roof U-value,0.42,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2000-2010,Envelope,Floor/Slab U-value,0.88200000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,740.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_2000-2010,Windows,Window Uw (whole window),1.585,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_2000-2010,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_2000-2010,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_2000-2010,Heating system,Useful energy demand - space heating,53.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_2000-2010,Heating system,Final energy - space heating,61.5,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_2000-2010,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_2000-2010,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_2000-2010,Cooling system,Useful energy demand - cooling,61.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_2000-2010,Cooling system,Final energy - cooling,9.9,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_MFH_2011-now,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SK_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",25490,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",73901,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_MFH_2011-now,Meta,Share of period dwellings,0.34499999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_MFH_2011-now,Meta,Useful floor area,1.2669999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_MFH_2011-now,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_2011-now,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_MFH_2011-now,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_MFH_2011-now,Geometry,Volume-to-surface ratio,2.5499999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_MFH_2011-now,Geometry,A/V ratio,0.39200000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_MFH_2011-now,Geometry,Net floor area per dwelling,49.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_MFH_2011-now,Geometry,Building footprint / ground area,185.7,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_MFH_2011-now,Geometry,"Perimeter (external, estimated)",59.8,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_MFH_2011-now,Geometry,External wall area (gross),645.4,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_MFH_2011-now,Geometry,Window area,161.4,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.25,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_MFH_2011-now,Envelope,External wall U-value,0.26,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_MFH_2011-now,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2011-now,Envelope,Roof U-value,0.26,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2011-now,Envelope,Floor/Slab U-value,0.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,465.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_MFH_2011-now,Windows,Window Uw (whole window),1.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_MFH_2011-now,Windows,Glazing description,high-performance double or triple glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_MFH_2011-now,Heating system,Useful energy demand - space heating,29.4,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_MFH_2011-now,Heating system,Final energy - space heating,33.5,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_MFH_2011-now,DHW,Useful energy demand - DHW,11.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_MFH_2011-now,DHW,Final energy - DHW,19.600000000000001,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_MFH_2011-now,Cooling system,Useful energy demand - cooling,68.900000000000006,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_MFH_2011-now,Cooling system,Final energy - cooling,11.2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_MFH_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_AB_0-1945,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SK_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",90779,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",573694,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_AB_0-1945,Meta,Share of period dwellings,0.158,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_AB_0-1945,Meta,Useful floor area,14.2,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_AB_0-1945,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_AB_0-1945,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_0-1945,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_0-1945,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_AB_0-1945,Geometry,Net floor area per dwelling,156.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_AB_0-1945,Geometry,Window area,239.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_AB_0-1945,Envelope,External wall U-value,1.5,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_AB_0-1945,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_AB_0-1945,Envelope,Roof U-value,2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_0-1945,Envelope,Floor/Slab U-value,2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,4105,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_AB_0-1945,Windows,Window Uw (whole window),3.7,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_AB_0-1945,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_AB_0-1945,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_AB_0-1945,Heating system,Useful energy demand - space heating,111.6,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_AB_0-1945,Heating system,Final energy - space heating,127.2,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_AB_0-1945,DHW,Useful energy demand - DHW,24.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_AB_0-1945,DHW,Final energy - DHW,39.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_AB_0-1945,Cooling system,Useful energy demand - cooling,27.8,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_AB_0-1945,Cooling system,Final energy - cooling,4.5,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_AB_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_AB_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_AB_1946-1969,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SK_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",105173,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",524008,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_AB_1946-1969,Meta,Share of period dwellings,0.20100000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_AB_1946-1969,Meta,Useful floor area,16.452000000000002,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_AB_1946-1969,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1946-1969,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1946-1969,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_AB_1946-1969,Geometry,Net floor area per dwelling,156.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_AB_1946-1969,Geometry,Window area,338.4,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_AB_1946-1969,Envelope,External wall U-value,1.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_AB_1946-1969,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_AB_1946-1969,Envelope,Roof U-value,1.5,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_1946-1969,Envelope,Floor/Slab U-value,1.7,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,3803,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_AB_1946-1969,Windows,Window Uw (whole window),3.7,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_AB_1946-1969,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_AB_1946-1969,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_AB_1946-1969,Heating system,Useful energy demand - space heating,111.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_AB_1946-1969,Heating system,Final energy - space heating,127.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_AB_1946-1969,DHW,Useful energy demand - DHW,24.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_AB_1946-1969,DHW,Final energy - DHW,39.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_AB_1946-1969,Cooling system,Useful energy demand - cooling,78.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_AB_1946-1969,Cooling system,Final energy - cooling,12.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_AB_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_AB_1970-1979,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SK_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",46528,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",303255,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_AB_1970-1979,Meta,Share of period dwellings,0.153,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_AB_1970-1979,Meta,Useful floor area,7.2779999999999996,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_AB_1970-1979,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1970-1979,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1970-1979,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_AB_1970-1979,Geometry,Net floor area per dwelling,156.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_AB_1970-1979,Envelope,External wall U-value,1.1000000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SK_AB_1970-1979,Envelope,External wall - Stratigraphy,period-typical Slovakia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SK_AB_1970-1979,Envelope,Roof U-value,1.1000000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SK_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_1970-1979,Envelope,Floor/Slab U-value,1.6,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SK_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovakia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SK_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SK_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,3461.1,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SK_AB_1970-1979,Windows,Window Uw (whole window),3.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SK_AB_1970-1979,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SK_AB_1970-1979,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SK_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SK_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SK_AB_1970-1979,Heating system,Useful energy demand - space heating,99.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SK_AB_1970-1979,Heating system,Final energy - space heating,113.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SK_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SK_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SK_AB_1970-1979,DHW,Useful energy demand - DHW,24.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SK_AB_1970-1979,DHW,Final energy - DHW,39.9,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SK_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SK_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SK_AB_1970-1979,Cooling system,Useful energy demand - cooling,36.9,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SK_AB_1970-1979,Cooling system,Final energy - cooling,6,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SK_AB_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SK_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SK_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SK_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SK_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SK_AB_1980-1989,Meta,Country,Slovakia,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SK_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovakia sheet
SK_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",61658,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SK_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",392554,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SK_AB_1980-1989,Meta,Share of period dwellings,0.157,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SK_AB_1980-1989,Meta,Useful floor area,9.6449999999999996,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SK_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Slovakia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SK_AB_1980-1989,Climate,HDD,3037.7,number,HDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1980-1989,Climate,CDD,53.9,number,CDD,Slovakia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SK_AB_1980-1989,Climate,Koppen-Geiger class,Dfb/Cfb,text,-,Slovakia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SK_AB_1980-1989,Geometry,Floors,4.5999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SK_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SK_AB_1980-1989,Geometry,Volume-to-surface ratio,3.15,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SK_AB_1980-1989,Geometry,A/V ratio,0.318,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SK_AB_1980-1989,Geometry,Net floor area per dwelling,156.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SK_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SK_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SK_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SK_AB_1980-1989,Geometry,Window area,360.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
SK_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SK_AB_1980-1989,Envelope,External wall U-value,0.8,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
