archetype_id,group,parameter,value,value_type,unit,notes,sources
SI_SFH_0-1945,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",78607,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",106589,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_0-1945,Meta,Share of period dwellings,0.73699999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_0-1945,Meta,Useful floor area,4.4939999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_0-1945,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_0-1945,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_0-1945,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_0-1945,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_0-1945,Geometry,Volume-to-surface ratio,1.36,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_0-1945,Geometry,A/V ratio,0.73299999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_0-1945,Geometry,Net floor area per dwelling,57.2,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_0-1945,Geometry,Building footprint / ground area,62.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_0-1945,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_0-1945,Geometry,External wall area (gross),218.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_0-1945,Geometry,Window area,59.1,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_0-1945,Envelope,External wall U-value,1.202,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_0-1945,Envelope,Roof U-value,0.877,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_0-1945,Envelope,Floor/Slab U-value,0.95899999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,511,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_0-1945,Windows,Window Uw (whole window),2.2410000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_0-1945,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_0-1945,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_0-1945,Heating system,Useful energy demand - space heating,228.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_0-1945,Heating system,Final energy - space heating,263.2,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SI_SFH_0-1945,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SI_SFH_0-1945,DHW,Final energy - DHW,17.8,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SI_SFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SI_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SI_SFH_0-1945,Cooling system,Useful energy demand - cooling,28.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SI_SFH_0-1945,Cooling system,Final energy - cooling,7.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SI_SFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SI_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SI_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SI_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SI_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SI_SFH_1946-1969,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",348206,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",390560,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_1946-1969,Meta,Share of period dwellings,0.89200000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_1946-1969,Meta,Useful floor area,22.504999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_1946-1969,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1946-1969,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1946-1969,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_1946-1969,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.36,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_1946-1969,Geometry,A/V ratio,0.73299999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_1946-1969,Geometry,Net floor area per dwelling,64.599999999999994,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_1946-1969,Geometry,Building footprint / ground area,63.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",42.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_1946-1969,Geometry,External wall area (gross),219.1,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_1946-1969,Geometry,Window area,59.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_1946-1969,Envelope,External wall U-value,1.095,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1946-1969,Envelope,Roof U-value,0.88900000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1946-1969,Envelope,Floor/Slab U-value,0.97699999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,480.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_1946-1969,Windows,Window Uw (whole window),2.044,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_1946-1969,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_1946-1969,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_1946-1969,Heating system,Useful energy demand - space heating,215.4,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_1946-1969,Heating system,Final energy - space heating,247.7,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SI_SFH_1946-1969,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SI_SFH_1946-1969,DHW,Final energy - DHW,17.8,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SI_SFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SI_SFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SI_SFH_1946-1969,Cooling system,Useful energy demand - cooling,47.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SI_SFH_1946-1969,Cooling system,Final energy - cooling,12.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SI_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SI_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SI_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SI_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SI_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SI_SFH_1970-1979,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",79012,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",109530,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_1970-1979,Meta,Share of period dwellings,0.72099999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_1970-1979,Meta,Useful floor area,4.9119999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_1970-1979,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1970-1979,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1970-1979,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_1970-1979,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.29,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_1970-1979,Geometry,A/V ratio,0.77600000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_1970-1979,Geometry,Net floor area per dwelling,62.2,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_1970-1979,Geometry,Building footprint / ground area,70.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",36.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_1970-1979,Geometry,External wall area (gross),188.4,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_1970-1979,Geometry,Window area,56.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_1970-1979,Envelope,External wall U-value,1.1599999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1970-1979,Envelope,Roof U-value,0.80200000000000005,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1970-1979,Envelope,Floor/Slab U-value,0.86199999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,445.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_1970-1979,Windows,Window Uw (whole window),1.952,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_1970-1979,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_1970-1979,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_1970-1979,Heating system,Useful energy demand - space heating,178.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_1970-1979,Heating system,Final energy - space heating,205,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SI_SFH_1970-1979,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SI_SFH_1970-1979,DHW,Final energy - DHW,17.8,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SI_SFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SI_SFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SI_SFH_1970-1979,Cooling system,Useful energy demand - cooling,41,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SI_SFH_1970-1979,Cooling system,Final energy - cooling,11.1,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SI_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SI_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SI_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SI_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SI_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SI_SFH_1980-1989,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",43108,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",77238,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_1980-1989,Meta,Share of period dwellings,0.55800000000000005,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_1980-1989,Meta,Useful floor area,2.7149999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_1980-1989,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1980-1989,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1980-1989,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_1980-1989,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.29,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_1980-1989,Geometry,A/V ratio,0.77400000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_1980-1989,Geometry,Net floor area per dwelling,63,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_1980-1989,Geometry,Building footprint / ground area,71.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",36.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_1980-1989,Geometry,External wall area (gross),187.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_1980-1989,Geometry,Window area,56.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_1980-1989,Envelope,External wall U-value,0.93600000000000005,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1980-1989,Envelope,Roof U-value,0.76200000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1980-1989,Envelope,Floor/Slab U-value,0.80300000000000005,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,390.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_1980-1989,Windows,Window Uw (whole window),1.8360000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_1980-1989,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_1980-1989,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_1980-1989,Heating system,Useful energy demand - space heating,151.80000000000001,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_1980-1989,Heating system,Final energy - space heating,174.5,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SI_SFH_1980-1989,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SI_SFH_1980-1989,DHW,Final energy - DHW,17.8,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SI_SFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SI_SFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SI_SFH_1980-1989,Cooling system,Useful energy demand - cooling,46.4,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SI_SFH_1980-1989,Cooling system,Final energy - cooling,12.5,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SI_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SI_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SI_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SI_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SI_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SI_SFH_1990-1999,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",37994,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",72597,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_1990-1999,Meta,Share of period dwellings,0.52300000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_1990-1999,Meta,Useful floor area,2.3980000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_1990-1999,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1990-1999,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_1990-1999,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_1990-1999,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.3,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_1990-1999,Geometry,A/V ratio,0.77200000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_1990-1999,Geometry,Net floor area per dwelling,63.1,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_1990-1999,Geometry,Building footprint / ground area,71.599999999999994,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",36.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_1990-1999,Geometry,External wall area (gross),188.1,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_1990-1999,Geometry,Window area,56.4,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.3,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_1990-1999,Envelope,External wall U-value,0.83699999999999997,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1990-1999,Envelope,Roof U-value,0.745,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1990-1999,Envelope,Floor/Slab U-value,0.77900000000000003,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,367.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_1990-1999,Windows,Window Uw (whole window),1.7869999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_1990-1999,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_1990-1999,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_1990-1999,Heating system,Useful energy demand - space heating,140.69999999999999,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_1990-1999,Heating system,Final energy - space heating,161.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SI_SFH_1990-1999,DHW,Useful energy demand - DHW,10.199999999999999,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SI_SFH_1990-1999,DHW,Final energy - DHW,17.8,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SI_SFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SI_SFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SI_SFH_1990-1999,Cooling system,Useful energy demand - cooling,48.9,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SI_SFH_1990-1999,Cooling system,Final energy - cooling,13.2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SI_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SI_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SI_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SI_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SI_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SI_SFH_2000-2010,Meta,Country,Slovenia,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SI_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Slovenia sheet
SI_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",101132,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SI_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",129702,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SI_SFH_2000-2010,Meta,Share of period dwellings,0.78,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SI_SFH_2000-2010,Meta,Useful floor area,6.3159999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SI_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Slovenia archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SI_SFH_2000-2010,Climate,HDD,2663.6,number,HDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_2000-2010,Climate,CDD,60.5,number,CDD,Slovenia representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SI_SFH_2000-2010,Climate,Koppen-Geiger class,Cfb/Dfb/Cfa,text,-,Slovenia represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SI_SFH_2000-2010,Geometry,Floors,1.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SI_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SI_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.32,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SI_SFH_2000-2010,Geometry,A/V ratio,0.75600000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SI_SFH_2000-2010,Geometry,Net floor area per dwelling,62.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SI_SFH_2000-2010,Geometry,Building footprint / ground area,74.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SI_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",37.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SI_SFH_2000-2010,Geometry,External wall area (gross),193.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SI_SFH_2000-2010,Geometry,Window area,52.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
SI_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SI_SFH_2000-2010,Envelope,External wall U-value,0.59799999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SI_SFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Slovenia masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SI_SFH_2000-2010,Envelope,Roof U-value,0.44700000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SI_SFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_2000-2010,Envelope,Floor/Slab U-value,0.52800000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SI_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Slovenia period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
SI_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SI_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,283.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SI_SFH_2000-2010,Windows,Window Uw (whole window),1.7969999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SI_SFH_2000-2010,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
SI_SFH_2000-2010,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SI_SFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SI_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SI_SFH_2000-2010,Heating system,Useful energy demand - space heating,104.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SI_SFH_2000-2010,Heating system,Final energy - space heating,120.7,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SI_SFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SI_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
