archetype_id,group,parameter,value,value_type,unit,notes,sources
ES_SFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_SFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_SFH_2000-2010,Cooling system,Useful energy demand - cooling,47.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_SFH_2000-2010,Cooling system,Final energy - cooling,13.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_SFH_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_SFH_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_SFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_SFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_SFH_2000-2010,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_SFH_2011-now,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_SFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Spain sheet
ES_SFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_SFH_2011-now,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
ES_SFH_2011-now,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_SFH_2011-now,Meta,"Value (archetype dwellings, abs.)",1642495,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_SFH_2011-now,Meta,"Total dwellings (country/period, abs.)",3366958,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_SFH_2011-now,Meta,Share of period dwellings,0.48799999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_SFH_2011-now,Meta,Useful floor area,66.757000000000005,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_SFH_2011-now,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_SFH_2011-now,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_SFH_2011-now,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_SFH_2011-now,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_SFH_2011-now,Geometry,Floors,1.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_SFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_SFH_2011-now,Geometry,Volume-to-surface ratio,1.26,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_SFH_2011-now,Geometry,A/V ratio,0.79400000000000004,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_SFH_2011-now,Geometry,Net floor area per dwelling,40.6,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_SFH_2011-now,Geometry,Building footprint / ground area,112.4,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_SFH_2011-now,Geometry,"Perimeter (external, estimated)",44.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_SFH_2011-now,Geometry,External wall area (gross),193.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_SFH_2011-now,Geometry,Window area,27.1,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_SFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.14000000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_SFH_2011-now,Envelope,External wall U-value,0.77100000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_SFH_2011-now,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_SFH_2011-now,Envelope,Roof U-value,0.433,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_SFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_SFH_2011-now,Envelope,Floor/Slab U-value,0.52800000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_SFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_SFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_SFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,312.89999999999998,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_SFH_2011-now,Windows,Window Uw (whole window),2.069,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_SFH_2011-now,Windows,g-value,0.57999999999999996,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_SFH_2011-now,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_SFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_SFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_SFH_2011-now,Heating system,Useful energy demand - space heating,36.9,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_SFH_2011-now,Heating system,Final energy - space heating,62.7,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_SFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_SFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_SFH_2011-now,DHW,Useful energy demand - DHW,13.4,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_SFH_2011-now,DHW,Final energy - DHW,21.2,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_SFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_SFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_SFH_2011-now,Cooling system,Useful energy demand - cooling,55.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_SFH_2011-now,Cooling system,Final energy - cooling,16.100000000000001,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_SFH_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_SFH_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_SFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_SFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_SFH_2011-now,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_0-1945,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_0-1945,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_0-1945,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_0-1945,Meta,"Value (archetype dwellings, abs.)",868143,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_0-1945,Meta,"Total dwellings (country/period, abs.)",5396409,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_0-1945,Meta,Share of period dwellings,0.161,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_0-1945,Meta,Useful floor area,36.847999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_0-1945,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_0-1945,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_0-1945,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_0-1945,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_0-1945,Geometry,Floors,2.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_0-1945,Geometry,Volume-to-surface ratio,1.69,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_0-1945,Geometry,A/V ratio,0.59099999999999997,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_0-1945,Geometry,Net floor area per dwelling,42.4,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_0-1945,Geometry,Building footprint / ground area,81.400000000000006,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_0-1945,Geometry,"Perimeter (external, estimated)",35.799999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_0-1945,Geometry,External wall area (gross),282.10000000000002,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_0-1945,Geometry,Window area,62.1,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_0-1945,Envelope,External wall U-value,1.869,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_0-1945,Envelope,Roof U-value,1.7330000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_0-1945,Envelope,Floor/Slab U-value,1.1970000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,1072,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_0-1945,Windows,Window Uw (whole window),4.9349999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_0-1945,Heating system,Useful energy demand - space heating,123.3,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_0-1945,Heating system,Final energy - space heating,209.8,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_0-1945,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_0-1945,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_0-1945,Cooling system,Useful energy demand - cooling,70.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_0-1945,Cooling system,Final energy - cooling,20.5,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_1946-1969,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1946-1969,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_1946-1969,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",333757,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",5241684,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_1946-1969,Meta,Share of period dwellings,6.4000000000000001E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_1946-1969,Meta,Useful floor area,11.068,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_1946-1969,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_1946-1969,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1946-1969,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1946-1969,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_1946-1969,Geometry,Floors,4.7,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_1946-1969,Geometry,Volume-to-surface ratio,1.91,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_1946-1969,Geometry,A/V ratio,0.52400000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_1946-1969,Geometry,Net floor area per dwelling,33.200000000000003,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_1946-1969,Geometry,Building footprint / ground area,68.099999999999994,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_1946-1969,Geometry,"Perimeter (external, estimated)",33.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_1946-1969,Geometry,External wall area (gross),418,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_1946-1969,Geometry,Window area,91.9,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_1946-1969,Envelope,External wall U-value,1.8540000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1946-1969,Envelope,Roof U-value,1.415,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1946-1969,Envelope,Floor/Slab U-value,1.224,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1377.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_1946-1969,Windows,Window Uw (whole window),4.5960000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_1946-1969,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_1946-1969,Heating system,Useful energy demand - space heating,111.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_1946-1969,Heating system,Final energy - space heating,189.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_1946-1969,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_1946-1969,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_1946-1969,Cooling system,Useful energy demand - cooling,82.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_1946-1969,Cooling system,Final energy - cooling,24.1,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_1970-1979,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1970-1979,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_1970-1979,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",457483,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",4895632,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_1970-1979,Meta,Share of period dwellings,9.2999999999999999E-2,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_1970-1979,Meta,Useful floor area,14.268000000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_1970-1979,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_1970-1979,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1970-1979,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1970-1979,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_1970-1979,Geometry,Floors,5.8,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_1970-1979,Geometry,Volume-to-surface ratio,2.11,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_1970-1979,Geometry,A/V ratio,0.47299999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_1970-1979,Geometry,Net floor area per dwelling,31.2,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_1970-1979,Geometry,Building footprint / ground area,75.900000000000006,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_1970-1979,Geometry,"Perimeter (external, estimated)",34.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_1970-1979,Geometry,External wall area (gross),541.29999999999995,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_1970-1979,Geometry,Window area,119.1,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_1970-1979,Envelope,External wall U-value,1.86,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1970-1979,Envelope,Roof U-value,1.3939999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1970-1979,Envelope,Floor/Slab U-value,1.2310000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1752.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_1970-1979,Windows,Window Uw (whole window),4.585,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_1970-1979,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_1970-1979,Heating system,Useful energy demand - space heating,102.6,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_1970-1979,Heating system,Final energy - space heating,174.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_1970-1979,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_1970-1979,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_1970-1979,Cooling system,Useful energy demand - cooling,77.8,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_1970-1979,Cooling system,Final energy - cooling,22.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_1980-1989,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1980-1989,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_1980-1989,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",882405,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",5123682,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_1980-1989,Meta,Share of period dwellings,0.17199999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_1980-1989,Meta,Useful floor area,35.74,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_1980-1989,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_1980-1989,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1980-1989,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1980-1989,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_1980-1989,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_1980-1989,Geometry,Volume-to-surface ratio,1.97,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_1980-1989,Geometry,A/V ratio,0.50600000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_1980-1989,Geometry,Net floor area per dwelling,40.5,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_1980-1989,Geometry,Building footprint / ground area,71,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_1980-1989,Geometry,"Perimeter (external, estimated)",33.700000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_1980-1989,Geometry,External wall area (gross),452.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_1980-1989,Geometry,Window area,99.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_1980-1989,Envelope,External wall U-value,1.595,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1980-1989,Envelope,Roof U-value,1.109,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1980-1989,Envelope,Floor/Slab U-value,0.95799999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,1296.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_1980-1989,Windows,Window Uw (whole window),4.2939999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_1980-1989,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_1980-1989,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_1980-1989,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_1980-1989,Heating system,Useful energy demand - space heating,91.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_1980-1989,Heating system,Final energy - space heating,155.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_1980-1989,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.82,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_1980-1989,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_1980-1989,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_1980-1989,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_1980-1989,Cooling system,SEER,2.5,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_1980-1989,Cooling system,Useful energy demand - cooling,79.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_1980-1989,Cooling system,Final energy - cooling,23.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_1980-1989,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_1990-1999,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1990-1999,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_1990-1999,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",875373,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",5080685,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_1990-1999,Meta,Share of period dwellings,0.17199999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_1990-1999,Meta,Useful floor area,35.008000000000003,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_1990-1999,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_1990-1999,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1990-1999,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_1990-1999,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_1990-1999,Geometry,Floors,3.6,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_1990-1999,Geometry,Volume-to-surface ratio,1.95,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_1990-1999,Geometry,A/V ratio,0.51400000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_1990-1999,Geometry,Net floor area per dwelling,40,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_1990-1999,Geometry,Building footprint / ground area,95.7,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_1990-1999,Geometry,"Perimeter (external, estimated)",38.9,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_1990-1999,Geometry,External wall area (gross),381.1,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_1990-1999,Geometry,Window area,83.8,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_1990-1999,Envelope,External wall U-value,1.5640000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1990-1999,Envelope,Roof U-value,1.008,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_1990-1999,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1990-1999,Envelope,Floor/Slab U-value,0.85899999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,1142.0999999999999,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_1990-1999,Windows,Window Uw (whole window),4.383,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_1990-1999,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_1990-1999,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
