archetype_id,group,parameter,value,value_type,unit,notes,sources
ES_MFH_1990-1999,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.85,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_1990-1999,Heating system,Useful energy demand - space heating,85.3,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_1990-1999,Heating system,Final energy - space heating,145,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_1990-1999,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.85,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_1990-1999,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_1990-1999,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_1990-1999,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_1990-1999,Cooling system,SEER,2.7,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_1990-1999,Cooling system,Useful energy demand - cooling,66.099999999999994,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_1990-1999,Cooling system,Final energy - cooling,19.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_2000-2010,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",1737155,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",7332219,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_2000-2010,Meta,Share of period dwellings,0.23699999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_2000-2010,Meta,Useful floor area,56.939,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_2000-2010,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_2000-2010,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_2000-2010,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_2000-2010,Geometry,Floors,3.9,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_2000-2010,Geometry,Volume-to-surface ratio,2.52,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_2000-2010,Geometry,A/V ratio,0.39600000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_2000-2010,Geometry,Net floor area per dwelling,32.799999999999997,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_2000-2010,Geometry,Building footprint / ground area,211.8,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",58,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_2000-2010,Geometry,External wall area (gross),617.70000000000005,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_2000-2010,Geometry,Window area,135.9,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_2000-2010,Envelope,External wall U-value,0.92700000000000005,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2000-2010,Envelope,Roof U-value,0.58499999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_2000-2010,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2000-2010,Envelope,Floor/Slab U-value,0.83,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1457.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_2000-2010,Windows,Window Uw (whole window),4.3079999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_2000-2010,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_2000-2010,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_2000-2010,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.9,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_2000-2010,Heating system,Useful energy demand - space heating,47.4,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_2000-2010,Heating system,Final energy - space heating,80.599999999999994,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_2000-2010,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.88,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_2000-2010,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_2000-2010,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_2000-2010,Cooling system,SEER,3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_2000-2010,Cooling system,Useful energy demand - cooling,46,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_2000-2010,Cooling system,Final energy - cooling,13.4,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_MFH_2011-now,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
ES_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",1002861,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",3366958,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_MFH_2011-now,Meta,Share of period dwellings,0.29799999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_MFH_2011-now,Meta,Useful floor area,40.76,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_MFH_2011-now,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_2011-now,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_MFH_2011-now,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_MFH_2011-now,Geometry,Floors,4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_MFH_2011-now,Geometry,Volume-to-surface ratio,2.61,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_MFH_2011-now,Geometry,A/V ratio,0.38400000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_MFH_2011-now,Geometry,Net floor area per dwelling,40.6,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_MFH_2011-now,Geometry,Building footprint / ground area,228.6,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_MFH_2011-now,Geometry,"Perimeter (external, estimated)",60.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_MFH_2011-now,Geometry,External wall area (gross),653.20000000000005,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_MFH_2011-now,Geometry,Window area,143.69999999999999,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.22,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_MFH_2011-now,Envelope,External wall U-value,0.88500000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_MFH_2011-now,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2011-now,Envelope,Roof U-value,0.497,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_MFH_2011-now,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2011-now,Envelope,Floor/Slab U-value,0.60599999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,1175.0999999999999,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_MFH_2011-now,Windows,Window Uw (whole window),2.4009999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_MFH_2011-now,Windows,g-value,0.63,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_MFH_2011-now,Windows,Glazing description,mostly early double glazing / mixed single-double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_MFH_2011-now,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_MFH_2011-now,Heating system,COP / seasonal efficiency,0.94,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_MFH_2011-now,Heating system,Useful energy demand - space heating,24.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_MFH_2011-now,Heating system,Final energy - space heating,42.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_MFH_2011-now,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.9,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_MFH_2011-now,DHW,Useful energy demand - DHW,15.9,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_MFH_2011-now,DHW,Final energy - DHW,25.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_MFH_2011-now,Cooling system,SEER,3.3,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_MFH_2011-now,Cooling system,Useful energy demand - cooling,48.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_MFH_2011-now,Cooling system,Final energy - cooling,14,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_MFH_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_AB_0-1945,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
ES_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",1090958,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",5396409,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_AB_0-1945,Meta,Share of period dwellings,0.20200000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_AB_0-1945,Meta,Useful floor area,101.354,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_AB_0-1945,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_AB_0-1945,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_0-1945,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_0-1945,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_AB_0-1945,Geometry,Floors,4.2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_AB_0-1945,Geometry,Net floor area per dwelling,92.9,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_AB_0-1945,Geometry,Window area,239.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.21,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_AB_0-1945,Envelope,External wall U-value,2.4630000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_AB_0-1945,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_AB_0-1945,Envelope,Roof U-value,2.8730000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_AB_0-1945,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_0-1945,Envelope,Floor/Slab U-value,1.073,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,5525.4,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_AB_0-1945,Windows,Window Uw (whole window),5.0970000000000004,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_AB_0-1945,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_AB_0-1945,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_AB_0-1945,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_AB_0-1945,Heating system,Useful energy demand - space heating,59.3,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_AB_0-1945,Heating system,Final energy - space heating,100.8,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_AB_0-1945,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_AB_0-1945,DHW,Useful energy demand - DHW,19,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_AB_0-1945,DHW,Final energy - DHW,30.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_AB_0-1945,Cooling system,Useful energy demand - cooling,50.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_AB_0-1945,Cooling system,Final energy - cooling,14.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_AB_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_AB_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_AB_1946-1969,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
ES_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",1368454,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",5241684,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_AB_1946-1969,Meta,Share of period dwellings,0.26100000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_AB_1946-1969,Meta,Useful floor area,127.134,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_AB_1946-1969,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1946-1969,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1946-1969,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_AB_1946-1969,Geometry,Floors,4.0999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_AB_1946-1969,Geometry,Volume-to-surface ratio,2.96,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_AB_1946-1969,Geometry,Net floor area per dwelling,92.9,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_AB_1946-1969,Geometry,Window area,338.4,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_AB_1946-1969,Envelope,External wall U-value,2.27,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_AB_1946-1969,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_AB_1946-1969,Envelope,Roof U-value,1.37,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_AB_1946-1969,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_1946-1969,Envelope,Floor/Slab U-value,0.91,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,4864.8999999999996,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_AB_1946-1969,Windows,Window Uw (whole window),4.59,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_AB_1946-1969,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_AB_1946-1969,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_AB_1946-1969,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_AB_1946-1969,Heating system,COP / seasonal efficiency,0.78,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_AB_1946-1969,Heating system,Useful energy demand - space heating,55.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_AB_1946-1969,Heating system,Final energy - space heating,94.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_AB_1946-1969,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.78,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_AB_1946-1969,DHW,Useful energy demand - DHW,19,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_AB_1946-1969,DHW,Final energy - DHW,30.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_AB_1946-1969,Cooling system,SEER,2.2999999999999998,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_AB_1946-1969,Cooling system,Useful energy demand - cooling,47.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_AB_1946-1969,Cooling system,Final energy - cooling,13.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_AB_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_AB_1970-1979,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
ES_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",1334006,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",4895632,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_AB_1970-1979,Meta,Share of period dwellings,0.27200000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_AB_1970-1979,Meta,Useful floor area,123.93300000000001,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_AB_1970-1979,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1970-1979,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1970-1979,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_AB_1970-1979,Geometry,Floors,5.4,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_AB_1970-1979,Geometry,Volume-to-surface ratio,3.4,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_AB_1970-1979,Geometry,Net floor area per dwelling,92.9,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_AB_1970-1979,Envelope,External wall U-value,1.33,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_AB_1970-1979,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_AB_1970-1979,Envelope,Roof U-value,1.92,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_AB_1970-1979,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_1970-1979,Envelope,Floor/Slab U-value,1.1299999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
ES_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,ground floor/slab with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
ES_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,4619.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
ES_AB_1970-1979,Windows,Window Uw (whole window),5.7,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
ES_AB_1970-1979,Windows,g-value,0.75,number,-,Representative solar transmittance by glazing generation.,Assumption; TABULA context https://webtool.building-typology.eu/#bm
ES_AB_1970-1979,Windows,Glazing description,mostly single glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
ES_AB_1970-1979,Heating system,System type,representative system not specified; representative system not specified; representative system not specified dominant,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
ES_AB_1970-1979,Heating system,COP / seasonal efficiency,0.8,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
ES_AB_1970-1979,Heating system,Useful energy demand - space heating,51.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
ES_AB_1970-1979,Heating system,Final energy - space heating,87.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
ES_AB_1970-1979,DHW,System type,representative system not specified; representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
ES_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
ES_AB_1970-1979,DHW,Useful energy demand - DHW,19,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
ES_AB_1970-1979,DHW,Final energy - DHW,30.1,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
ES_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
ES_AB_1970-1979,Cooling system,SEER,2.4,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
ES_AB_1970-1979,Cooling system,Useful energy demand - cooling,51.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
ES_AB_1970-1979,Cooling system,Final energy - cooling,15,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
ES_AB_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
ES_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
ES_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
ES_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
ES_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
ES_AB_1980-1989,Meta,Country,Spain,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
ES_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Spain sheet
ES_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",1102891,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
ES_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",5123682,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
ES_AB_1980-1989,Meta,Share of period dwellings,0.215,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
ES_AB_1980-1989,Meta,Useful floor area,102.462,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
ES_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Spain archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
ES_AB_1980-1989,Climate,HDD,1614.1,number,HDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1980-1989,Climate,CDD,278.5,number,CDD,Spain representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
ES_AB_1980-1989,Climate,Koppen-Geiger class,Csa/Csb/BSk,text,-,Spain represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
ES_AB_1980-1989,Geometry,Floors,4.5999999999999996,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
ES_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
ES_AB_1980-1989,Geometry,Volume-to-surface ratio,3.15,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
ES_AB_1980-1989,Geometry,A/V ratio,0.318,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
ES_AB_1980-1989,Geometry,Net floor area per dwelling,92.9,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
ES_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
ES_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
ES_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
ES_AB_1980-1989,Geometry,Window area,360.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
ES_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
ES_AB_1980-1989,Envelope,External wall U-value,0.6,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
ES_AB_1980-1989,Envelope,External wall - Stratigraphy,period-typical Spain masonry/concrete wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
ES_AB_1980-1989,Envelope,Roof U-value,0.61,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
ES_AB_1980-1989,Envelope,Roof - Stratigraphy,pitched or flat roof with Spain period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; TABULA https://webtool.building-typology.eu/#bm
ES_AB_1980-1989,Envelope,Floor/Slab U-value,1.31,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
