archetype_id,group,parameter,value,value_type,unit,notes,sources
SE_SFH_0-1945,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_0-1945,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_0-1945,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_0-1945,Meta,"Value (archetype dwellings, abs.)",540713,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_0-1945,Meta,"Total dwellings (country/period, abs.)",1377371,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_0-1945,Meta,Share of period dwellings,0.39300000000000002,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_0-1945,Meta,Useful floor area,32.536999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_0-1945,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_0-1945,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_0-1945,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_0-1945,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_0-1945,Geometry,Floors,1.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_0-1945,Geometry,Volume-to-surface ratio,1.2470000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_0-1945,Geometry,A/V ratio,0.80200000000000005,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_0-1945,Geometry,Net floor area per dwelling,60.2,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_0-1945,Geometry,Building footprint / ground area,62.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_0-1945,Geometry,"Perimeter (external, estimated)",40.200000000000003,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_0-1945,Geometry,External wall area (gross),216.2,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_0-1945,Geometry,Window area,48.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_0-1945,Geometry,Window-to-wall ratio (WWR),0.223,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_0-1945,Envelope,External wall U-value,0.76500000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_0-1945,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_0-1945,Envelope,Roof U-value,0.77800000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_0-1945,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_0-1945,Envelope,Floor/Slab U-value,0.34899999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_0-1945,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_0-1945,Envelope,Approx. transmission heat-loss coefficient,341.7,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_0-1945,Windows,Window Uw (whole window),2.395,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_0-1945,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_0-1945,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_0-1945,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_0-1945,Heating system,Useful energy demand - space heating,248.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_0-1945,Heating system,Final energy - space heating,313.10000000000002,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_0-1945,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_0-1945,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_0-1945,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_0-1945,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_SFH_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_SFH_0-1945,Cooling system,Useful energy demand - cooling,29.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_SFH_0-1945,Cooling system,Final energy - cooling,9.4,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_SFH_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_SFH_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_SFH_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_SFH_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_SFH_0-1945,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_SFH_1946-1969,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1946-1969,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_1946-1969,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1946-1969,Meta,"Value (archetype dwellings, abs.)",303137,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_1946-1969,Meta,"Total dwellings (country/period, abs.)",956584,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_1946-1969,Meta,Share of period dwellings,0.317,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_1946-1969,Meta,Useful floor area,22.323,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_1946-1969,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_1946-1969,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1946-1969,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1946-1969,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_1946-1969,Geometry,Floors,1.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_1946-1969,Geometry,Volume-to-surface ratio,1.25,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_1946-1969,Geometry,A/V ratio,0.8,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_1946-1969,Geometry,Net floor area per dwelling,73.599999999999994,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_1946-1969,Geometry,Building footprint / ground area,62.2,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_1946-1969,Geometry,"Perimeter (external, estimated)",40.299999999999997,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_1946-1969,Geometry,External wall area (gross),216.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_1946-1969,Geometry,Window area,52.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_1946-1969,Geometry,Window-to-wall ratio (WWR),0.24099999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_1946-1969,Envelope,External wall U-value,0.68700000000000006,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_1946-1969,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1946-1969,Envelope,Roof U-value,0.69899999999999995,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_1946-1969,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1946-1969,Envelope,Floor/Slab U-value,0.32500000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_1946-1969,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_1946-1969,Envelope,Approx. transmission heat-loss coefficient,324.3,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_1946-1969,Windows,Window Uw (whole window),2.298,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_1946-1969,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1946-1969,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_1946-1969,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_1946-1969,Heating system,Useful energy demand - space heating,226.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_1946-1969,Heating system,Final energy - space heating,285.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_1946-1969,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_1946-1969,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_1946-1969,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_1946-1969,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_1946-1969,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_SFH_1946-1969,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_SFH_1946-1969,Cooling system,Useful energy demand - cooling,35.6,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_SFH_1946-1969,Cooling system,Final energy - cooling,11.5,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_SFH_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_SFH_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_SFH_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_SFH_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_SFH_1946-1969,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_SFH_1970-1979,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1970-1979,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_1970-1979,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1970-1979,Meta,"Value (archetype dwellings, abs.)",297111,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_1970-1979,Meta,"Total dwellings (country/period, abs.)",953827,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_1970-1979,Meta,Share of period dwellings,0.311,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_1970-1979,Meta,Useful floor area,21.802,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_1970-1979,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_1970-1979,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1970-1979,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1970-1979,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_1970-1979,Geometry,Floors,1.99,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_1970-1979,Geometry,Volume-to-surface ratio,1.2509999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_1970-1979,Geometry,A/V ratio,0.79900000000000004,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_1970-1979,Geometry,Net floor area per dwelling,73.400000000000006,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_1970-1979,Geometry,Building footprint / ground area,62.1,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_1970-1979,Geometry,"Perimeter (external, estimated)",40.4,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_1970-1979,Geometry,External wall area (gross),217.5,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_1970-1979,Geometry,Window area,50.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23100000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_1970-1979,Envelope,External wall U-value,0.57199999999999995,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_1970-1979,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1970-1979,Envelope,Roof U-value,0.54300000000000004,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_1970-1979,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1970-1979,Envelope,Floor/Slab U-value,0.311,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_1970-1979,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_1970-1979,Envelope,Approx. transmission heat-loss coefficient,278.2,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_1970-1979,Windows,Window Uw (whole window),2.0339999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_1970-1979,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1970-1979,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_1970-1979,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_1970-1979,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_1970-1979,Heating system,Useful energy demand - space heating,184.7,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_1970-1979,Heating system,Final energy - space heating,233.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_1970-1979,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_1970-1979,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_1970-1979,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_1970-1979,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_SFH_1970-1979,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_SFH_1970-1979,Cooling system,Useful energy demand - cooling,36.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_SFH_1970-1979,Cooling system,Final energy - cooling,11.6,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_SFH_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_SFH_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_SFH_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_SFH_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_SFH_1970-1979,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_SFH_1980-1989,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1980-1989,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_1980-1989,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1980-1989,Meta,"Value (archetype dwellings, abs.)",230803,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_1980-1989,Meta,"Total dwellings (country/period, abs.)",894816,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_1980-1989,Meta,Share of period dwellings,0.25800000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_1980-1989,Meta,Useful floor area,16.757999999999999,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_1980-1989,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_1980-1989,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1980-1989,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1980-1989,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_1980-1989,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_1980-1989,Geometry,Volume-to-surface ratio,1.2529999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_1980-1989,Geometry,A/V ratio,0.79800000000000004,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_1980-1989,Geometry,Net floor area per dwelling,72.599999999999994,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_1980-1989,Geometry,Building footprint / ground area,61.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_1980-1989,Geometry,"Perimeter (external, estimated)",40.5,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_1980-1989,Geometry,External wall area (gross),218.1,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_1980-1989,Geometry,Window area,46.2,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_1980-1989,Geometry,Window-to-wall ratio (WWR),0.21199999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_1980-1989,Envelope,External wall U-value,0.377,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_1980-1989,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1980-1989,Envelope,Roof U-value,0.28699999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_1980-1989,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1980-1989,Envelope,Floor/Slab U-value,0.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_1980-1989,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1980-1989,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_1980-1989,Envelope,Approx. transmission heat-loss coefficient,202.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_1980-1989,Windows,Window Uw (whole window),1.61,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_1980-1989,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1980-1989,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_1980-1989,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_1980-1989,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_1980-1989,Heating system,Useful energy demand - space heating,116.4,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_1980-1989,Heating system,Final energy - space heating,146.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_1980-1989,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_1980-1989,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_1980-1989,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_1980-1989,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_1980-1989,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_SFH_1980-1989,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_SFH_1980-1989,Cooling system,Useful energy demand - cooling,38.1,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_SFH_1980-1989,Cooling system,Final energy - cooling,12.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_SFH_1980-1989,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_SFH_1980-1989,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_SFH_1980-1989,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_SFH_1980-1989,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_SFH_1980-1989,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_SFH_1990-1999,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1990-1999,Meta,Construction period,1990-1999,text,-,Mapped to MODERATE age band: 1990 - 1999,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1990-1999,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1990-1999,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_1990-1999,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_1990-1999,Meta,"Value (archetype dwellings, abs.)",105711,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_1990-1999,Meta,"Total dwellings (country/period, abs.)",747153,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_1990-1999,Meta,Share of period dwellings,0.14099999999999999,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_1990-1999,Meta,Useful floor area,7.8179999999999996,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_1990-1999,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_1990-1999,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1990-1999,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_1990-1999,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_1990-1999,Geometry,Floors,2,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_1990-1999,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_1990-1999,Geometry,Volume-to-surface ratio,1.254,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_1990-1999,Geometry,A/V ratio,0.79700000000000004,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_1990-1999,Geometry,Net floor area per dwelling,74,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_1990-1999,Geometry,Building footprint / ground area,61.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_1990-1999,Geometry,"Perimeter (external, estimated)",40.6,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_1990-1999,Geometry,External wall area (gross),218.8,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_1990-1999,Geometry,Window area,51.8,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_1990-1999,Geometry,Window-to-wall ratio (WWR),0.23699999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_1990-1999,Envelope,External wall U-value,0.28499999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_1990-1999,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1990-1999,Envelope,Roof U-value,0.23599999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_1990-1999,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1990-1999,Envelope,Floor/Slab U-value,0.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_1990-1999,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1990-1999,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_1990-1999,Envelope,Approx. transmission heat-loss coefficient,190.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_1990-1999,Windows,Window Uw (whole window),1.5960000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_1990-1999,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_1990-1999,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_1990-1999,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_1990-1999,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_1990-1999,Heating system,Useful energy demand - space heating,99.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_1990-1999,Heating system,Final energy - space heating,125.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_1990-1999,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_1990-1999,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_1990-1999,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_1990-1999,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_SFH_1990-1999,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_SFH_1990-1999,Cooling system,Useful energy demand - cooling,50.6,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_SFH_1990-1999,Cooling system,Final energy - cooling,16.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_SFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_SFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_SFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_SFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_SFH_1990-1999,Quality flag,Confidence,Medium,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_SFH_2000-2010,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_2000-2010,Meta,Typology,single-family house,text,-,Requested RELIFE typology class.,User specification
SE_SFH_2000-2010,Meta,MODERATE subsector mapping,Single family- Terraced houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_SFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",76705,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_SFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",674896,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_SFH_2000-2010,Meta,Share of period dwellings,0.114,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_SFH_2000-2010,Meta,Useful floor area,5.9320000000000004,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_SFH_2000-2010,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_SFH_2000-2010,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_2000-2010,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_SFH_2000-2010,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_SFH_2000-2010,Geometry,Floors,1.94,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_SFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_SFH_2000-2010,Geometry,Volume-to-surface ratio,1.2669999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_SFH_2000-2010,Geometry,A/V ratio,0.78900000000000003,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_SFH_2000-2010,Geometry,Net floor area per dwelling,77.3,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_SFH_2000-2010,Geometry,Building footprint / ground area,67.900000000000006,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_SFH_2000-2010,Geometry,"Perimeter (external, estimated)",42.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_SFH_2000-2010,Geometry,External wall area (gross),220.9,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_SFH_2000-2010,Geometry,Window area,50.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_SFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.22800000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_SFH_2000-2010,Envelope,External wall U-value,0.35899999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_SFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_2000-2010,Envelope,Roof U-value,0.245,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_SFH_2000-2010,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_2000-2010,Envelope,Floor/Slab U-value,0.31900000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_SFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_SFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,194.5,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_SFH_2000-2010,Windows,Window Uw (whole window),1.3220000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_SFH_2000-2010,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_SFH_2000-2010,Windows,Glazing description,triple or high-performance glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_SFH_2000-2010,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_SFH_2000-2010,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_SFH_2000-2010,Heating system,Useful energy demand - space heating,97.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_SFH_2000-2010,Heating system,Final energy - space heating,122.6,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_SFH_2000-2010,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_SFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_SFH_2000-2010,DHW,Useful energy demand - DHW,13,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_SFH_2000-2010,DHW,Final energy - DHW,19,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_SFH_2000-2010,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
