archetype_id,group,parameter,value,value_type,unit,notes,sources
SE_MFH_1990-1999,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_MFH_1990-1999,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_MFH_1990-1999,Heating system,Useful energy demand - space heating,47.8,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_MFH_1990-1999,Heating system,Final energy - space heating,60.3,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_MFH_1990-1999,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_MFH_1990-1999,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_MFH_1990-1999,DHW,Useful energy demand - DHW,16.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_MFH_1990-1999,DHW,Final energy - DHW,23.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_MFH_1990-1999,Cooling system,System type,active space cooling present,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_MFH_1990-1999,Cooling system,SEER,2.8,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_MFH_1990-1999,Cooling system,Useful energy demand - cooling,16.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_MFH_1990-1999,Cooling system,Final energy - cooling,5.3,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_MFH_1990-1999,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_MFH_1990-1999,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_MFH_1990-1999,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_MFH_1990-1999,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_MFH_1990-1999,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_MFH_2000-2010,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2000-2010,Meta,Construction period,2000-2010,text,-,Mapped to MODERATE age band: 2000 - 2010,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2000-2010,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2000-2010,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SE_MFH_2000-2010,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2000-2010,Meta,"Value (archetype dwellings, abs.)",567280,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_MFH_2000-2010,Meta,"Total dwellings (country/period, abs.)",674896,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_MFH_2000-2010,Meta,Share of period dwellings,0.84099999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_MFH_2000-2010,Meta,Useful floor area,43.872999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_MFH_2000-2010,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_MFH_2000-2010,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_MFH_2000-2010,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_MFH_2000-2010,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_MFH_2000-2010,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_MFH_2000-2010,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_MFH_2000-2010,Geometry,Volume-to-surface ratio,3.3039999999999998,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_MFH_2000-2010,Geometry,A/V ratio,0.30299999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_MFH_2000-2010,Geometry,Net floor area per dwelling,77.3,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_MFH_2000-2010,Geometry,Building footprint / ground area,312.39999999999998,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_MFH_2000-2010,Geometry,"Perimeter (external, estimated)",98.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_MFH_2000-2010,Geometry,External wall area (gross),1324.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_MFH_2000-2010,Geometry,Window area,215.5,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_MFH_2000-2010,Geometry,Window-to-wall ratio (WWR),0.16300000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_MFH_2000-2010,Envelope,External wall U-value,0.35299999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_MFH_2000-2010,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2000-2010,Envelope,Roof U-value,0.25,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_MFH_2000-2010,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2000-2010,Envelope,Floor/Slab U-value,0.32400000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_MFH_2000-2010,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2000-2010,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_MFH_2000-2010,Envelope,Approx. transmission heat-loss coefficient,1054.5999999999999,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_MFH_2000-2010,Windows,Window Uw (whole window),1.522,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_MFH_2000-2010,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2000-2010,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_MFH_2000-2010,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_MFH_2000-2010,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_MFH_2000-2010,Heating system,Useful energy demand - space heating,49.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_MFH_2000-2010,Heating system,Final energy - space heating,62.1,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_MFH_2000-2010,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_MFH_2000-2010,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_MFH_2000-2010,DHW,Useful energy demand - DHW,16.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_MFH_2000-2010,DHW,Final energy - DHW,23.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_MFH_2000-2010,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_MFH_2000-2010,Cooling system,SEER,3.2,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_MFH_2000-2010,Cooling system,Useful energy demand - cooling,14.7,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_MFH_2000-2010,Cooling system,Final energy - cooling,4.7,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_MFH_2000-2010,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_MFH_2000-2010,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_MFH_2000-2010,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_MFH_2000-2010,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_MFH_2000-2010,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_MFH_2011-now,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2011-now,Meta,Construction period,2011-now,text,-,Mapped to MODERATE age band: 2011 - 2020,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2011-now,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2011-now,Meta,Typology,multi-family house,text,-,Requested RELIFE typology class.,User specification
SE_MFH_2011-now,Meta,MODERATE subsector mapping,Multifamily houses,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_MFH_2011-now,Meta,"Value (archetype dwellings, abs.)",505239,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_MFH_2011-now,Meta,"Total dwellings (country/period, abs.)",599608,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_MFH_2011-now,Meta,Share of period dwellings,0.84299999999999997,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_MFH_2011-now,Meta,Useful floor area,39.128999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_MFH_2011-now,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_MFH_2011-now,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_MFH_2011-now,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_MFH_2011-now,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_MFH_2011-now,Geometry,Floors,5,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_MFH_2011-now,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_MFH_2011-now,Geometry,Volume-to-surface ratio,3.3029999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_MFH_2011-now,Geometry,A/V ratio,0.30299999999999999,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_MFH_2011-now,Geometry,Net floor area per dwelling,77.400000000000006,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_MFH_2011-now,Geometry,Building footprint / ground area,308.5,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_MFH_2011-now,Geometry,"Perimeter (external, estimated)",97.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_MFH_2011-now,Geometry,External wall area (gross),1311.4,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_MFH_2011-now,Geometry,Window area,212.7,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_MFH_2011-now,Geometry,Window-to-wall ratio (WWR),0.16200000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_MFH_2011-now,Envelope,External wall U-value,0.192,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_MFH_2011-now,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2011-now,Envelope,Roof U-value,0.28799999999999998,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_MFH_2011-now,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2011-now,Envelope,Floor/Slab U-value,0.38900000000000001,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_MFH_2011-now,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2011-now,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_MFH_2011-now,Envelope,Approx. transmission heat-loss coefficient,852,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_MFH_2011-now,Windows,Window Uw (whole window),1.3049999999999999,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_MFH_2011-now,Windows,g-value,0.5,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_MFH_2011-now,Windows,Glazing description,triple or high-performance glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_MFH_2011-now,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_MFH_2011-now,Heating system,COP / seasonal efficiency,0.88,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_MFH_2011-now,Heating system,Useful energy demand - space heating,57.2,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_MFH_2011-now,Heating system,Final energy - space heating,72.099999999999994,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_MFH_2011-now,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_MFH_2011-now,DHW,"Generation efficiency_gen,DHW",0.86,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_MFH_2011-now,DHW,Useful energy demand - DHW,16.2,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_MFH_2011-now,DHW,Final energy - DHW,23.7,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_MFH_2011-now,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_MFH_2011-now,Cooling system,SEER,3.2,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_MFH_2011-now,Cooling system,Useful energy demand - cooling,11.8,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_MFH_2011-now,Cooling system,Final energy - cooling,3.8,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_MFH_2011-now,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_MFH_2011-now,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_MFH_2011-now,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_MFH_2011-now,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_MFH_2011-now,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_AB_0-1945,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_0-1945,Meta,Construction period,0-1945,text,-,Mapped to MODERATE age band: Before 1945,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_0-1945,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_0-1945,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SE_AB_0-1945,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_0-1945,Meta,"Value (archetype dwellings, abs.)",399269,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_AB_0-1945,Meta,"Total dwellings (country/period, abs.)",1377371,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_AB_0-1945,Meta,Share of period dwellings,0.28999999999999998,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_AB_0-1945,Meta,Useful floor area,19.026,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_AB_0-1945,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_AB_0-1945,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_0-1945,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_0-1945,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_AB_0-1945,Geometry,Floors,4.18,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_AB_0-1945,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_AB_0-1945,Geometry,Volume-to-surface ratio,3.08,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_AB_0-1945,Geometry,A/V ratio,0.32500000000000001,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_AB_0-1945,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_AB_0-1945,Geometry,Building footprint / ground area,374.3,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_AB_0-1945,Geometry,"Perimeter (external, estimated)",101.7,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_AB_0-1945,Geometry,External wall area (gross),1148.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_AB_0-1945,Geometry,Window area,239.3,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_AB_0-1945,Geometry,Window-to-wall ratio (WWR),0.20799999999999999,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_AB_0-1945,Envelope,External wall U-value,0.6,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_AB_0-1945,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_0-1945,Envelope,Roof U-value,0.4,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_AB_0-1945,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_0-1945,Envelope,Floor/Slab U-value,0.3,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_AB_0-1945,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_0-1945,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_AB_0-1945,Envelope,Approx. transmission heat-loss coefficient,1724.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_AB_0-1945,Windows,Window Uw (whole window),3.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_AB_0-1945,Windows,g-value,0.65,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_0-1945,Windows,Glazing description,mostly double glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_AB_0-1945,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_AB_0-1945,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_AB_0-1945,Heating system,Useful energy demand - space heating,182.6,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_AB_0-1945,Heating system,Final energy - space heating,230.5,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_AB_0-1945,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_AB_0-1945,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_AB_0-1945,DHW,Useful energy demand - DHW,15.8,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_AB_0-1945,DHW,Final energy - DHW,23.2,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_AB_0-1945,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_AB_0-1945,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_AB_0-1945,Cooling system,Useful energy demand - cooling,13.5,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_AB_0-1945,Cooling system,Final energy - cooling,4.4000000000000004,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_AB_0-1945,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_AB_0-1945,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_AB_0-1945,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_AB_0-1945,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_AB_0-1945,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_AB_1946-1969,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1946-1969,Meta,Construction period,1946-1969,text,-,Mapped to MODERATE age band: 1945 - 1969,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1946-1969,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1946-1969,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SE_AB_1946-1969,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1946-1969,Meta,"Value (archetype dwellings, abs.)",106751,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_AB_1946-1969,Meta,"Total dwellings (country/period, abs.)",956584,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_AB_1946-1969,Meta,Share of period dwellings,0.112,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_AB_1946-1969,Meta,Useful floor area,5.0869999999999997,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_AB_1946-1969,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_AB_1946-1969,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1946-1969,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1946-1969,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_AB_1946-1969,Geometry,Floors,4.1100000000000003,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_AB_1946-1969,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_AB_1946-1969,Geometry,Volume-to-surface ratio,2.9630000000000001,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_AB_1946-1969,Geometry,A/V ratio,0.33700000000000002,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_AB_1946-1969,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_AB_1946-1969,Geometry,Building footprint / ground area,401.1,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_AB_1946-1969,Geometry,"Perimeter (external, estimated)",95.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_AB_1946-1969,Geometry,External wall area (gross),1055.9000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_AB_1946-1969,Geometry,Window area,338.4,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_AB_1946-1969,Geometry,Window-to-wall ratio (WWR),0.32100000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_AB_1946-1969,Envelope,External wall U-value,0.57999999999999996,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_AB_1946-1969,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1946-1969,Envelope,Roof U-value,0.36,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_AB_1946-1969,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1946-1969,Envelope,Floor/Slab U-value,0.32,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_AB_1946-1969,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1946-1969,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_AB_1946-1969,Envelope,Approx. transmission heat-loss coefficient,1588.9,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_AB_1946-1969,Windows,Window Uw (whole window),2.2200000000000002,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_AB_1946-1969,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1946-1969,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_AB_1946-1969,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_AB_1946-1969,Heating system,COP / seasonal efficiency,0.75,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_AB_1946-1969,Heating system,Useful energy demand - space heating,134.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_AB_1946-1969,Heating system,Final energy - space heating,169.2,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_AB_1946-1969,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_AB_1946-1969,DHW,"Generation efficiency_gen,DHW",0.75,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_AB_1946-1969,DHW,Useful energy demand - DHW,15.8,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_AB_1946-1969,DHW,Final energy - DHW,23.2,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_AB_1946-1969,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_AB_1946-1969,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_AB_1946-1969,Cooling system,Useful energy demand - cooling,13.2,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_AB_1946-1969,Cooling system,Final energy - cooling,4.2,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_AB_1946-1969,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_AB_1946-1969,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_AB_1946-1969,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_AB_1946-1969,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_AB_1946-1969,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_AB_1970-1979,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1970-1979,Meta,Construction period,1970-1979,text,-,Mapped to MODERATE age band: 1970 - 1979,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1970-1979,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1970-1979,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SE_AB_1970-1979,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1970-1979,Meta,"Value (archetype dwellings, abs.)",110540,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_AB_1970-1979,Meta,"Total dwellings (country/period, abs.)",953827,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_AB_1970-1979,Meta,Share of period dwellings,0.11600000000000001,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_AB_1970-1979,Meta,Useful floor area,5.2679999999999998,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_AB_1970-1979,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_AB_1970-1979,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1970-1979,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1970-1979,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_AB_1970-1979,Geometry,Floors,5.37,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_AB_1970-1979,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_AB_1970-1979,Geometry,Volume-to-surface ratio,3.403,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_AB_1970-1979,Geometry,A/V ratio,0.29399999999999998,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_AB_1970-1979,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_AB_1970-1979,Geometry,Building footprint / ground area,385,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_AB_1970-1979,Geometry,"Perimeter (external, estimated)",89.2,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_AB_1970-1979,Geometry,External wall area (gross),1294.4000000000001,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_AB_1970-1979,Geometry,Window area,302.39999999999998,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_AB_1970-1979,Geometry,Window-to-wall ratio (WWR),0.23400000000000001,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_AB_1970-1979,Envelope,External wall U-value,0.46,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_AB_1970-1979,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1970-1979,Envelope,Roof U-value,0.2,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_AB_1970-1979,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1970-1979,Envelope,Floor/Slab U-value,0.26,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
SE_AB_1970-1979,Envelope,Floor/Slab - Stratigraphy,period-typical construction calibrated to MODERATE floor/slab U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1970-1979,Envelope,Increase in transmittance for thermal bridges,0.08,number,W/m2K,Default penalty retained from original Belgian workbook.,RELIFE template / assumption
SE_AB_1970-1979,Envelope,Approx. transmission heat-loss coefficient,1442.6,number,W/K,Area-weighted sum of opaque/window U-values; excludes ventilation.,Calculated from MODERATE
SE_AB_1970-1979,Windows,Window Uw (whole window),2.13,number,W/m2K,Period- and typology-specific value.,MODERATE: u_windows_W_m2K
SE_AB_1970-1979,Windows,g-value,0.55000000000000004,number,-,Representative solar transmittance by glazing generation.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1970-1979,Windows,Glazing description,improved double glazing / low-e glazing,text,-,Inferred from MODERATE window U-value.,Inference from MODERATE
SE_AB_1970-1979,Heating system,System type,representative system not specified,text,-,Dominant space-heating configuration inferred from MODERATE shares.,MODERATE: SH_*
SE_AB_1970-1979,Heating system,COP / seasonal efficiency,0.82,number,-,Period-typical seasonal efficiency unless heat-pump dominance applies.,Assumption calibrated to period
SE_AB_1970-1979,Heating system,Useful energy demand - space heating,87.1,number,kWh/m2yr,Useful space-heating demand.,MODERATE: ued_sh_kWh_m2
SE_AB_1970-1979,Heating system,Final energy - space heating,109.9,number,kWh/m2yr,Final energy for space heating.,MODERATE: fec_sh_kWh_m2
SE_AB_1970-1979,DHW,System type,representative system not specified,text,-,Dominant DHW configuration inferred from MODERATE shares.,MODERATE: DHW_*
SE_AB_1970-1979,DHW,"Generation efficiency_gen,DHW",0.8,number,-,Period-typical DHW generation efficiency.,Assumption calibrated to period
SE_AB_1970-1979,DHW,Useful energy demand - DHW,15.8,number,kWh/m2yr,Useful DHW demand.,MODERATE: ued_dhw_kWh_m2
SE_AB_1970-1979,DHW,Final energy - DHW,23.2,number,kWh/m2yr,Final energy for DHW.,MODERATE: fec_dhw_kWh_m2
SE_AB_1970-1979,Cooling system,System type,no or marginal active space cooling,text,-,Inferred from MODERATE cooling shares and final cooling energy.,MODERATE: SC_*
SE_AB_1970-1979,Cooling system,SEER,2.2000000000000002,number,-,Period-typical split-system SEER; used only when cooling is modelled.,Assumption calibrated to period
SE_AB_1970-1979,Cooling system,Useful energy demand - cooling,15.3,number,kWh/m2yr,Useful cooling demand.,MODERATE: ued_sc_kWh_m2
SE_AB_1970-1979,Cooling system,Final energy - cooling,4.9000000000000004,number,kWh/m2yr,Final energy for space cooling.,MODERATE: fec_sc_kWh_m2
SE_AB_1970-1979,Internal conditions,Heating setpoint,20,number,degC,Standard residential heating setpoint.,Assumption; TABULA/EPISCOPE methodology https://episcope.eu/building-typology/
SE_AB_1970-1979,Internal conditions,Cooling setpoint,26,number,degC,Standard residential cooling setpoint.,Assumption
SE_AB_1970-1979,Internal conditions,Occupancy profile,Mostly evening,text,-,Residential occupancy profile retained from RELIFE template.,RELIFE template / assumption
SE_AB_1970-1979,Stock / BSO,BSO definition link,Building use definitions and dataset structure,text,-,BSO file used to validate building-use terminology and climate degree-day data.,data0(7).xlsx - Building Stock Observatory / EU building stock data definitions
SE_AB_1970-1979,Quality flag,Confidence,High,text,-,Medium for SFH because MODERATE category combines single-family and terraced houses; high for direct MFH/Apartment mapping.,Author assessment
SE_AB_1980-1989,Meta,Country,Sweden,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1980-1989,Meta,Construction period,1980-1989,text,-,Mapped to MODERATE age band: 1980 - 1989,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1980-1989,Meta,Building use,Residential,text,-,,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1980-1989,Meta,Typology,apartment buildings,text,-,Requested RELIFE typology class.,User specification
SE_AB_1980-1989,Meta,MODERATE subsector mapping,Apartment blocks,text,-,Direct MODERATE category used for the archetype.,MODERATE Building Stock Data.xlsx - Sweden sheet
SE_AB_1980-1989,Meta,"Value (archetype dwellings, abs.)",114873,number,-,Number of dwellings in this archetype/period from MODERATE.,MODERATE: dwellings_M
SE_AB_1980-1989,Meta,"Total dwellings (country/period, abs.)",894816,number,-,Residential total dwellings in same construction period.,MODERATE: Total / dwellings_M
SE_AB_1980-1989,Meta,Share of period dwellings,0.128,number,-,Archetype dwellings divided by residential total for the period.,Calculated from MODERATE
SE_AB_1980-1989,Meta,Useful floor area,5.4740000000000002,number,Mm2,Total useful floor area for category/period.,MODERATE: area_Mm2
SE_AB_1980-1989,Meta,Notes,Generated as a 21-sheet Sweden archetype workbook; values are source-derived where direct mapping exists and assumed where noted.,text,-,,RELIFE archetype generation
SE_AB_1980-1989,Climate,HDD,5013.3999999999996,number,HDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1980-1989,Climate,CDD,1.1000000000000001,number,CDD,Sweden representative value calculated as 2014-2023 mean from BSO/Eurostat degree-day rows.,data0(7).xlsx / Eurostat degree-day data
SE_AB_1980-1989,Climate,Koppen-Geiger class,Dfb/Dfc/Cfb,text,-,Sweden represented by national dominant/transition climate classes for archetype purposes.,Assumption / national climate classification
SE_AB_1980-1989,Geometry,Floors,4.6399999999999997,number,storeys,Average number of floors from MODERATE.,MODERATE: floor
SE_AB_1980-1989,Geometry,Storey height,2.7,number,m,Representative residential storey height used to derive perimeter from vertical envelope area.,Assumption (geometry)
SE_AB_1980-1989,Geometry,Volume-to-surface ratio,3.1459999999999999,number,m,MODERATE V/A ratio.,MODERATE: volume_surface_ratio_m
SE_AB_1980-1989,Geometry,A/V ratio,0.318,number,m2/m3,Calculated as inverse of MODERATE V/A ratio.,Calculated from MODERATE
SE_AB_1980-1989,Geometry,Net floor area per dwelling,47.7,number,m2/dwelling,Useful floor area divided by dwellings.,Calculated from MODERATE
SE_AB_1980-1989,Geometry,Building footprint / ground area,488.9,number,m2,Representative ground area from MODERATE.,MODERATE: ground_m2
SE_AB_1980-1989,Geometry,"Perimeter (external, estimated)",105.1,number,m,External wall area divided by floors and assumed storey height.,Calculated from MODERATE + assumption
SE_AB_1980-1989,Geometry,External wall area (gross),1316.7,number,m2,Representative vertical envelope area.,MODERATE: vertical_area_m2
SE_AB_1980-1989,Geometry,Window area,360.6,number,m2,Representative window area.,MODERATE: surface_windows_m2
SE_AB_1980-1989,Geometry,Window-to-wall ratio (WWR),0.27400000000000002,number,-,Window area divided by gross vertical envelope area.,Calculated from MODERATE
SE_AB_1980-1989,Envelope,External wall U-value,0.33,number,W/m2K,Period- and typology-specific value.,MODERATE: u_walls_W_m2K
SE_AB_1980-1989,Envelope,External wall - Stratigraphy,period-typical Sweden period-typical construction external wall calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1980-1989,Envelope,Roof U-value,0.17,number,W/m2K,Period- and typology-specific value.,MODERATE: u_roof_W_m2K
SE_AB_1980-1989,Envelope,Roof - Stratigraphy,period-typical construction with Sweden period-typical insulation calibrated to MODERATE U-value.,text,-,Qualitative equivalent stratigraphy calibrated to U-value.,Assumption; cross-check with TABULA https://webtool.building-typology.eu/#bm
SE_AB_1980-1989,Envelope,Floor/Slab U-value,0.27,number,W/m2K,Period- and typology-specific value.,MODERATE: u_floor_W_m2K
